# **Chapter 4 Ventilation**

## **Section 401 General**

### **401.1 Scope**

This chapter shall govern the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) of spaces within a building intended to be occupied. [Mechanical exhaust systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#mechanical_exhaust_system), including [exhaust systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#exhaust_system) serving [clothes dryers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#clothes_dryer) and cooking [appliances](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#appliance); hazardous [exhaust systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#exhaust_system); dust, stock and refuse conveyor systems; subslab soil [exhaust systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#exhaust_system); smoke [control](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) systems; [energy recovery ventilation systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#energy_recovery_ventilation_system) and other systems specified in [Section 502](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/5/exhaust-systems#502) shall comply with [Chapter 5](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/5/exhaust-systems#5).

### **401.2 Ventilation Required**

Every [occupiable space](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupiable_space) shall be ventilated by natural means in accordance with [Section 402](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#402) or by mechanical means in accordance with [Section 403](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403). Every habitable space shall be ventilated by natural means in accordance with [Section 402](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#402), and, if required by [Table 403.3](http://localhost:3000/dashboard/NYC%20Mechanical%20Code/Chapter%204/Ventilation/403.3%20Outdoor%20Airflow%20Rate#:~:text=TABLE%20403.3%20MINIMUM%20VENTILATION%20RATES), by mechanical means in accordance with [Section 403](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403).

### **401.3 When Required**

[Ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) shall be provided during the periods that the room or space is occupied.

### **401.4 Intake Opening Location**

Air intake openings shall comply with the following:

1. Intake openings shall be located a minimum of 10 feet (3048 mm) from lot lines or buildings on the same lot. For buildings on lots measuring less than 20 feet (6096 mm) in width, intake openings shall be located at the centerline between lot lines. Where openings front on a street or public way, the distance shall be measured to the centerline of the street or public way.
2. Outdoor intakes for high-rise office buildings having occupied floors located more than 75 feet (22 860 mm) above the lowest level of fire department vehicle [access](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#access) serving spaces above the second [story](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#story) and serving spaces greater than 10,000 square feet (929 m^2) of floor area shall be located at least 20 feet (6096 mm) above ground level, at least 30 feet (9144 mm) from exhaust outlets and other exhaust discharges, and at least 20 feet (6096 mm) from areas that may collect vehicular exhaust, such as off street loading bays.
3. Mechanical and gravity [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake openings shall be located not less than 10 feet (3048 mm) horizontally from any hazardous or noxious contaminant source, such as [vents](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#vent), exhausts (including but not limited to exhaust from dry cleaning establishments, spray booths, and cooling towers), streets, alleys, parking lots and loading docks, except as specified in Item 3 of [Section 501.2.1](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/5/exhaust-systems#501.2.1).
4. Where the requirements of Item 3 above cannot be achieved, intake openings shall be located not less than 3 feet (914 mm) below contaminant sources where such sources are located within 10 feet (3048 mm) of the opening.
5. Intake openings in Group I [occupancies](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) shall comply with ANSI/ASHRAE/ASHE 170, as required.
6. Intake openings on structures in flood hazard areas shall comply with Appendix G of the *[New York City Building Code](https://up.codes/viewer/new_york_city/nyc-building-code-2014)*.

**Exception:** Group R-3 [occupancies](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) are not required to comply with Section 401.4.

#### **401.4.1 Required Dampers in Intake Openings**

An [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake opening with gross area of more than 144 square inches (0.0929 m^2) shall be provided with [fire dampers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#fire_damper) and [smoke dampers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#smoke_damper), or combined fire and [smoke dampers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#smoke_damper) when such opening is located as follows:

1. Less than 30 feet (9144 mm) above grade.
2. Less than 30 feet (9144 mm) in any direction from any opening in another building.
3. Less than 15 feet (4572 mm) from a lot line.
4. Less than 50 feet (15 240 mm) above and less than 50 feet (15 240 mm) in any direction from a roof constructed of [combustible material](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#combustible_material) or a building in which the exterior walls are constructed wholly or partly of wood.
5. Where [fire dampers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#fire_damper) are required by [Section 607.5.6](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/6/duct-systems#607.5.6).

**Exceptions:**

1. [Smoke dampers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#smoke_damper) shall not be required for [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake openings installed in any construction required to have a fire-resistance rating that is less than 2 hours.
2. [Smoke dampers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#smoke_damper) shall not be required for [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake openings of systems greater than 15,000 cfm (7.1 m3/s) which are provided with [smoke dampers](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#smoke_damper) in accordance with [Chapter 6](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/6/duct-systems#6) of this code and arranged so as to not introduce smoke into the building or space in which the [equipment](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#equipment) is located.



### **401.5 Intake Opening Protection**

Air intake openings that terminate outdoors shall be protected with corrosion-resistant screens, louvers or grilles. Openings in louvers, grilles and screens shall be sized in accordance with [Table 401.5](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_401.5), and shall be protected against local weather conditions. [Outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake openings located in exterior walls shall meet the provisions for exterior wall opening protectives in accordance with the *[New York City Building Code](https://up.codes/viewer/new_york_city/nyc-building-code-2014)*.

### **[TABLE 401.5](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_401.5) OPENING SIZES IN LOUVERS, GRILLES AND SCREENS PROTECTING OUTDOOR EXHAUST AND AIR INTAKE OPENINGS**



| **OUTDOOR OPENING TYPE**                                     | **MINIMUM AND MAXIMUM OPENING SIZES IN LOUVERS, GRILLES AND SCREENS MEASURED IN ANY DIRECTION** |
| ------------------------------------------------------------ | ------------------------------------------------------------ |
| Intake openings in residential [occupancies](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) | Not < 1/4 inch and not > 1/2 inch                            |
| Intake openings in other than residential [occupancies](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) | Not < 1/4 inch and not > 1 inch                              |



For SI: 1 inch = 25.4 mm.

### **401.6 Contaminant Sources**

Stationary local sources producing air-borne particulates, heat, odors, fumes, spray, vapors, smoke or gases in such quantities as to be irritating or injurious to health shall be provided with an [exhaust system](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#exhaust_system) in accordance with [Chapter 5](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/5/exhaust-systems#5) or a means of collection and removal of the contaminants. Such exhaust shall discharge directly to an approved location at the exterior of the building.

#### **401.6.1 Wind-Driven Rain Rating**

All exterior louvers for building [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) systems shall either:

1. Receive an A rating according to AMCA Standard 550 for wind-driven rain penetration for a 50 mile per hour (80.4 km/h) wind velocity with a rainfall rate of 8 inches (203 mm) per hour; or
2. Be installed on a [plenum](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#plenum) configured to intercept any wind-driven rain penetrating the louver and to prevent the rain from entering the building ductwork system. Such [plenum](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#plenum) shall be waterproofed and equipped with a drainage system to convey water penetrating the louver to storm or sanitary drains.



## **Section 402 Natural Ventilation**

### **402.1 General**

[Natural ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#natural_ventilation) of occupied and habitable spaces shall comply with [Chapter 12](https://up.codes/viewer/new_york_city/nyc-building-code-2014/chapter/12/interior-environment#12) of the *[New York City Building Code](https://up.codes/viewer/new_york_city/nyc-building-code-2014)*.

### **402.2 Reserved**



### **402.3 Reserved**



### **402.4 Reserved**



## **Section 403 Mechanical Ventilation**

### **403.1 Ventilation System**

Mechanical [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) shall be provided by a method of [supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air) and return or [exhaust air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_exhaust). The amount of [supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air) shall be approximately equal to the amount of return and [exhaust air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_exhaust). The system shall not be prohibited from producing negative or positive pressure. The system to convey [ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) shall be designed and installed in accordance with [Chapter 6](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/6/duct-systems#6).

### **403.2 Outdoor Air Required**

The minimum outdoor airflow rate shall be determined in accordance with [Section 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3). [Ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) supply systems shall be designed to deliver the required rate of outdoor airflow to the [breathing zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) within each [occupiable space](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupiable_space).

**Exception:** Where a [registered design professional](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#registered_design_professional) demonstrates that an engineered [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system design will prevent the maximum concentration of contaminants from exceeding that obtainable by the rate of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) determined in accordance with [Section 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3), the minimum required rate of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) shall be reduced in accordance with such engineered system design.

#### **403.2.1 Recirculation of Air**

The [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) required by [Section 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3) shall not be recirculated. Air in excess of that required by [Section 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3) shall not be prohibited from being recirculated as a component of [supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air) to building spaces, except that:

1. [Ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) shall not be recirculated from one [dwelling unit](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#dwelling_unit) to another or to dissimilar [occupancies](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy).
2. [Supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air) to a swimming pool and associated deck areas shall not be recirculated unless such air is dehumidified to maintain the relative humidity of the area at 60 percent or less. Air from this area shall not be recirculated to other uses or [occupancies](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy).
3. Where mechanical exhaust is required by Note b of [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3), recirculation of air from such spaces shall be prohibited. All air supplied to such spaces shall be exhausted, including any air in excess of that required by [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3).
4. Where mechanical exhaust is required by Note g of [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3), mechanical exhaust is required and recirculation is prohibited.



#### **403.2.2 Transfer Air**

Except where recirculation from such spaces is prohibited by [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3), air transferred from [occupiable spaces](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupiable_space) is not prohibited from serving as [makeup air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_makeup) for required [exhaust systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#exhaust_system) in such spaces as kitchens, baths, [toilet rooms](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#toilet_room), elevators and smoking lounges. The amount of transfer air and [exhaust air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_exhaust) shall be sufficient to provide the flow rates as specified in [Section 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3). The required outdoor airflow rates specified in [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3) shall be introduced directly into such spaces or into the occupied spaces from which air is transferred or a combination of both.

### **403.3 Outdoor Airflow Rate**

[Ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) systems shall be designed to have the capacity to supply the minimum outdoor airflow rate determined in accordance with this section. The occupant load utilized for design of the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system shall not be less than the number determined from the estimated maximum occupant load rate indicated in [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3). [Ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) rates for [occupancies](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) not represented in [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3) shall be those for a listed [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) classification that is most similar in terms of occupant density, activities and building construction; or shall be determined by an approved engineering analysis. The [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system shall be designed to supply the required rate of [ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) continuously during the period the building is occupied, except as otherwise stated in other provisions of the code.

With the exception of smoking lounges, the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) rates in [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3) are based on the absence of smoking in [occupiable spaces](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupiable_space). Where smoking is anticipated in a space other than a smoking lounge, the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system serving the space shall be designed to provide [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) over and above that required by [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3) in accordance with accepted engineering practice.


**Exceptions**:

1. The occupant load is not required to be determined, based on the estimated maximum occupant load rate indicated in [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3), where approved statistical data documents the accuracy of an alternate anticipated occupant density.

2. The occupant load used in computing the required [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) shall be the maximum number who will occupy the room or space simultaneously during any 2-hour period.

3. Dynamic reset (Demand Controlled Ventilation). The system may be designed to reset the design outdoor air intake airflow and/or space or zone airflow as operating conditions change. These conditions include, but are not limited to:

   ​	3.1 Variations in [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) or [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) airflow in one or more individual [zones](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) for which [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) airflow requirements will be reset. Note: Examples of measures for estimating such variations include: [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) scheduled by time of day, a direct count of occupants, or an estimate of [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) or [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) rate per person using [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) sensors such as those based on indoor CO2 concentrations.

   3.2 Variations in the efficiency with which [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) is distributed to the occupants under different [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system airflows and temperatures.

   3.3 A higher fraction of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) in the air supply due to intake of additional [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) for free cooling or [exhaust air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_exhaust) makeup.



### **[TABLE 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3) MINIMUM [VENTILATION](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) RATES**



| **[OCCUPANCY](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) CLASSIFICATION** | **PEOPLE OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) CFM/PERSON** | **AREA OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) \*Ra\*** **CFM/FT^2a** | **DEFAULT OCCUPANT DENSITY #/1000 FT^2a** | **EXHAUST AIRFLOW RATE CFM/FT^2a** |
| ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ | ----------------------------------------- | ---------------------------------- |
| **Correctional facilities**                                  |                                                              |                                                              |                                           |                                    |
| Cells without plumbing fixtures                              | 5                                                            | 0.12                                                         | 25                                        | —                                  |
| with plumbing fixtures(g)                                    | 5                                                            | 0.12                                                         | 25                                        | 1.0                                |
| Dining halls (see food and beverage service)                 | —                                                            | —                                                            | —                                         | —                                  |
| Guard stations                                               | 5                                                            | 0.06                                                         | 15                                        | —                                  |
| Day room                                                     | 5                                                            | 0.06                                                         | 30                                        | —                                  |
| Booking/waiting                                              | 7.5                                                          | 0.06                                                         | 50                                        | —                                  |
| **Dry cleaners, laundries**                                  |                                                              |                                                              |                                           |                                    |
| Coin-operated dry cleaner                                    | 15                                                           | —                                                            | 20                                        | —                                  |
| Coin-operated laundries                                      | 7.5                                                          | 0.06                                                         | 20                                        | —                                  |
| Commercial dry cleaner(l)                                    | 30                                                           | —                                                            | 30                                        | —                                  |
| Commercial laundry                                           | 25                                                           | —                                                            | 10                                        | —                                  |
| Storage, pick up                                             | 7.5                                                          | 0.12                                                         | 30                                        | —                                  |
| **Education**                                                |                                                              |                                                              |                                           |                                    |
| Auditoriums                                                  | 5                                                            | 0.06                                                         | 150                                       | —                                  |
| Corridors (see public spaces)                                | —                                                            | —                                                            | —                                         | —                                  |
| Media center                                                 | 10                                                           | 0.12                                                         | 25                                        | —                                  |
| Sports locker rooms(g)                                       | —                                                            | —                                                            | —                                         | 0.5                                |
| Music/theater/dance                                          | 10                                                           | 0.06                                                         | 35                                        | —                                  |
| Smoking lounges(b)                                           | 60                                                           | —                                                            | 70                                        | —                                  |
| Day care (through age 4)                                     | 10                                                           | 0.18                                                         | 25                                        | —                                  |
| Classrooms (ages 5—8)                                        | 10                                                           | 0.12                                                         | 25                                        | —                                  |
| Classrooms (age 9 plus)                                      | 10                                                           | 0.12                                                         | 35                                        | —                                  |
| Lecture classroom                                            | 7.5                                                          | 0.06                                                         | 65                                        | —                                  |
| Lecture hall (fixed seats)                                   | 7.5                                                          | 0.06                                                         | 150                                       | —                                  |


*(Continued)*

### **[TABLE 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3)—continued MINIMUM [VENTILATION](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) RATES**



| **[OCCUPANCY](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) CLASSIFICATION** | **PEOPLE OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) CFM/PERSON** | **AREA OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) \*Ra\*** **CFM/FT^2a** | **DEFAULT OCCUPANT DENSITY #/1000 FT^2a**                    | **EXHAUST AIRFLOW RATE CFM/FT^2a** |
| ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ | ---------------------------------- |
| Art classroom                                                | 10                                                           | 0.18                                                         | 20                                                           | 0.7                                |
| Science laboratories(g), (k)                                 | 10                                                           | 0.18                                                         | 25                                                           | 1.0                                |
| Wood/metal shops(g)                                          | 10                                                           | 0.18                                                         | 20                                                           | 0.5                                |
| Computer lab                                                 | 10                                                           | 0.12                                                         | 25                                                           | —                                  |
| Multiuse assembly                                            | 7.5                                                          | 0.06                                                         | 100                                                          | —                                  |
| Locker/dressing rooms(g)                                     | —                                                            | —                                                            | —                                                            | 0.25                               |
| **Food and beverage service**                                |                                                              |                                                              |                                                              |                                    |
| Bars, cocktail lounges                                       | 7.5                                                          | 0.18                                                         | 100                                                          | —                                  |
| Cafeteria, fast food                                         | 7.5                                                          | 0.18                                                         | 100                                                          | —                                  |
| Dining rooms                                                 | 7.5                                                          | 0.18                                                         | 70                                                           | —                                  |
| Kitchens (cooking)(b)                                        | —                                                            | —                                                            | —                                                            | 0.7                                |
| **Hospitals, nursing and convalescent homes**                |                                                              |                                                              |                                                              |                                    |
| Autopsy rooms(b)                                             | —                                                            | —                                                            | —                                                            | 0.5                                |
| Medical procedure rooms                                      | 15                                                           | —                                                            | 20                                                           | —                                  |
| Operating rooms                                              | 30                                                           | —                                                            | 20                                                           | —                                  |
| Patient rooms                                                | 25                                                           | —                                                            | 10                                                           | —                                  |
| Physical therapy                                             | 15                                                           | —                                                            | 20                                                           | —                                  |
| Recovery and ICU                                             | 15                                                           | —                                                            | 20                                                           | —                                  |
| **Hotels, motels, resorts and dormitories**                  |                                                              |                                                              |                                                              |                                    |
| Multipurpose assembly                                        | 5                                                            | 0.06                                                         | 120                                                          | —                                  |
| [Bathrooms](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#bathroom)/toilet—private(g) | —                                                            | —                                                            | —                                                            | 25/50(f)                           |
| Bedroom/living room                                          | 5                                                            | 0.06                                                         | 10                                                           | —                                  |
| Conference/meeting                                           | 5                                                            | 0.06                                                         | 50                                                           | —                                  |
| Dormitory sleeping areas                                     | 5                                                            | 0.06                                                         | 20                                                           | —                                  |
| Gambling casinos                                             | 7.5                                                          | 0.18                                                         | 120                                                          | —                                  |
| Lobbies/prefunction                                          | 7.5                                                          | 0.06                                                         | 30                                                           | —                                  |
| **Laboratories (j)**                                         |                                                              |                                                              |                                                              |                                    |
| Biological                                                   | —                                                            | 1.0                                                          | —                                                            | 1.0                                |
| Chemical                                                     | —                                                            | 1.0                                                          | —                                                            | 1.0                                |
| Industrial and nonteaching                                   | —                                                            | 1.0                                                          | —                                                            | 1.0                                |
| Nonproduction chemical labs                                  | —                                                            | 1.0                                                          | —                                                            | 1.0                                |
| **Offices**                                                  |                                                              |                                                              |                                                              |                                    |
| Conference rooms                                             | 5                                                            | 0.06                                                         | 50                                                           | —                                  |
| Office spaces                                                | 5                                                            | 0.06                                                         | 5                                                            | —                                  |
| Reception areas                                              | 5                                                            | 0.06                                                         | 30                                                           | —                                  |
| Telephone/data entry                                         | 5                                                            | 0.06                                                         | 60                                                           | —                                  |
| Main entry lobbies                                           | 5                                                            | 0.06                                                         | 10                                                           | —                                  |
| **Private [dwellings](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#dwelling), single and multiple** |                                                              |                                                              |                                                              |                                    |
| Garages, common for multiple units(b)                        | —                                                            | —                                                            | —                                                            | 0.75                               |
| Garages, separate for each [dwelling](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#dwelling)(b) | —                                                            | —                                                            | —                                                            | 100 cfm per car                    |
| Kitchens(b)                                                  | —                                                            | —                                                            | —                                                            | 25/100(f)                          |
| Living areas(c),(i)                                          | 0.35 ACH but not less than 15 cfm/person                     | —                                                            | Based upon number of bedrooms. First bedroom, 2; each additional bedroom, 1 | —                                  |
| [Toilet rooms](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#toilet_room) and [bathrooms](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#bathroom)(g) | —                                                            | —                                                            | —                                                            | 20/50(f)                           |


*(Continued)*

### **[TABLE 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3)—continued MINIMUM [VENTILATION](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) RATES**



| **[OCCUPANCY](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) CLASSIFICATION** | **PEOPLE OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) CFM/PERSON** | **AREA OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) \*Ra\*** **CFM/FT^2a** | **DEFAULT OCCUPANT DENSITY #/1000 FT^2a** | **EXHAUST AIRFLOW RATE CFM/FT^2a** |
| ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ | ----------------------------------------- | ---------------------------------- |
| **Public spaces**                                            |                                                              |                                                              |                                           |                                    |
| Corridors                                                    | —                                                            | 0.06                                                         | —                                         | —                                  |
| Elevator car                                                 | —                                                            | —                                                            | —                                         | 1.0                                |
| Shower room (per shower head)(g)                             | —                                                            | —                                                            | —                                         | 50/20(f)                           |
| Smoking lounges(b)                                           | 60                                                           | —                                                            | 70                                        | —                                  |
| [Toilet rooms](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#toilet_room) — public (g) | —                                                            | —                                                            | —                                         | 50/70(e)                           |
| Places of religious worship                                  | 5                                                            | 0.06                                                         | 120                                       | —                                  |
| Courtrooms                                                   | 5                                                            | 0.06                                                         | 70                                        | —                                  |
| Legislative chambers                                         | 5                                                            | 0.06                                                         | 50                                        | —                                  |
| Libraries                                                    | 5                                                            | 0.12                                                         | 10                                        | —                                  |
| Museums (children's)                                         | 7.5                                                          | 0.12                                                         | 40                                        | —                                  |
| Museums/galleries                                            | 7.5                                                          | 0.06                                                         | 40                                        | —                                  |
| **Retail stores, sales floors and show room floors**         |                                                              |                                                              |                                           |                                    |
| Sales (except as below)                                      | 7.5                                                          | 0.12                                                         | 15                                        | —                                  |
| Dressing rooms                                               | —                                                            | —                                                            | —                                         | 0.25                               |
| Mall common areas                                            | 7.5                                                          | 0.06                                                         | 40                                        | —                                  |
| Shipping and receiving                                       | —                                                            | 0.12                                                         | —                                         | —                                  |
| Smoking lounges(b)                                           | 60                                                           | —                                                            | 70                                        | —                                  |
| Storage rooms                                                | —                                                            | 0.12                                                         | —                                         | —                                  |
| Warehouses (see storage)                                     | —                                                            | —                                                            | —                                         | —                                  |
| **Specialty shops**                                          |                                                              |                                                              |                                           |                                    |
| Automotive motor-fuel dispensing stations(b)                 | —                                                            | —                                                            | —                                         | 1.5                                |
| Barber                                                       | 7.5                                                          | 0.06                                                         | 25                                        | 0.5                                |
| Beauty and nail salons(b), (h)                               | 20                                                           | 0.12                                                         | 25                                        | 0.6                                |
| Embalming room(b)                                            | —                                                            | —                                                            | —                                         | 2.0                                |
| Pet shops (animal areas)(b)                                  | 7.5                                                          | 0.18                                                         | 10                                        | 0.9                                |
| Supermarkets                                                 | 7.5                                                          | 0.06                                                         | 8                                         | —                                  |
| **Sports and amusement**                                     |                                                              |                                                              |                                           |                                    |
| Disco/dance floors                                           | 20                                                           | 0.06                                                         | 100                                       | —                                  |
| Bowling alleys (seating areas)                               | 10                                                           | 0.12                                                         | 40                                        | —                                  |
| Game arcades                                                 | 7.5                                                          | 0.18                                                         | 20                                        | —                                  |
| Ice arenas without [combustion](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#combustion) engines | —                                                            | 0.30                                                         | —                                         | 0.5                                |
| Gym, stadium, arena (play area)                              | —                                                            | 0.30                                                         | —                                         | —                                  |
| Spectator areas                                              | 7.5                                                          | 0.06                                                         | 150                                       | —                                  |
| Swimming pools (pool and deck area)                          | —                                                            | 0.48                                                         | —                                         | —                                  |
| Health club/aerobics room                                    | 20                                                           | 0.06                                                         | 40                                        | —                                  |
| Health club/weight room                                      | 20                                                           | 0.06                                                         | 10                                        | —                                  |
| **Storage**                                                  |                                                              |                                                              |                                           |                                    |
| Repair garages, enclosed parking garages(b), (d)             | —                                                            | —                                                            | —                                         | 0.75                               |
| Warehouses                                                   | —                                                            | 0.06                                                         | —                                         | —                                  |


*(Continued)*

### **[TABLE 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3)—continued MINIMUM [VENTILATION](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) RATES**



| **[OCCUPANCY](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) CLASSIFICATION** | **PEOPLE OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) CFM/PERSON** | **AREA OUTDOOR AIRFLOW RATE IN [BREATHING ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) \*Ra\*** **CFM/FT^2a** | **DEFAULT OCCUPANT DENSITY #/1000 FT^2a** | **EXHAUST AIRFLOW RATE CFM/FT^2a** |
| ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------------------------------------------------ | ----------------------------------------- | ---------------------------------- |
| **Theaters**                                                 |                                                              |                                                              |                                           |                                    |
| Auditoriums (see education)                                  | —                                                            | —                                                            | —                                         | —                                  |
| Lobbies                                                      | 5                                                            | 0.06                                                         | 150                                       | —                                  |
| Stages, studios                                              | 10                                                           | 0.06                                                         | 70                                        | —                                  |
| Ticket booths                                                | 5                                                            | 0.06                                                         | 60                                        | —                                  |
| **Transportation**                                           |                                                              |                                                              |                                           |                                    |
| Platforms                                                    | 7.5                                                          | 0.06                                                         | 100                                       | —                                  |
| Transportation waiting                                       | 7.5                                                          | 0.06                                                         | 100                                       | —                                  |
| **Workrooms**                                                |                                                              |                                                              |                                           |                                    |
| Bank vaults/safe deposit                                     | 5                                                            | 0.06                                                         | 5                                         | —                                  |
| Darkrooms                                                    | —                                                            | —                                                            | —                                         | 1.0                                |
| Copy, printing rooms                                         | 5                                                            | 0.06                                                         | 4                                         | 0.5                                |
| Meat processing(c)                                           | 15                                                           | —                                                            | 10                                        | —                                  |
| Pharmacy (prep. area)                                        | 5                                                            | 0.18                                                         | 10                                        | —                                  |
| Photo studios                                                | 5                                                            | 0.12                                                         | 10                                        | —                                  |
| Computer (without printing)                                  | 5                                                            | 0.06                                                         | 4                                         | —                                  |


For SI: 1 cubic foot per minute = 0.0004719 m^3/s, 1 ton = 908 kg, 1 cubic foot per minute per square foot = 0.00508 m3/(s • m^2),
°C = ((°F) -32) **/**1.8, 1 square foot = 0.0929 m^2.

a. Based upon [net occupiable floor area](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#net_occupiable_floor_area).

b. Mechanical exhaust required and the recirculation of air from such spaces is prohibited (see [Section 403.2.1](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.2.1), Item 4).

c. Spaces unheated or maintained below 50°F are not covered by these requirements unless the [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) is continuous.

d. [Ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) systems in enclosed parking garages shall comply with [Section 404](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#404).

e. Rates are per water closet or urinal. The higher rate shall be provided where periods of heavy use are expected to occur, such as toilets in theaters, schools and sports facilities. The lower rate shall be permitted where periods of heavy use are not expected.

f. Rates are per room unless otherwise indicated. The higher rate shall be provided where the [exhaust system](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#exhaust_system) is designed to operate intermittently. The lower rate shall be permitted where the [exhaust system](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#exhaust_system) is designed to operate continuously during normal hours of use.

g. Mechanical exhaust is required and recirculation is prohibited.

h. For nail salons, the required exhaust shall include [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) tables or other systems that capture the contaminants and odors at their source and are capable of exhausting a minimum of 50 cfm/ft2 per station.

i. For R-2 buildings less than 125 feet in height, outdoor [ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) provided by mechanical means serving [dwelling units](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#dwelling_unit) designed to exceed 100 cfm per [dwelling unit](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#dwelling_unit), whether intermittent or continuous, shall be required. For buildings 125 feet and greater, outdoor [ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) shall be provided by mechanical means when the sum of the exhaust designed to exceed 75 cfm, whether continuous or intermittent, per [dwelling unit](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#dwelling_unit). Manually operated openable exterior wall openings shall not be used to provide outside [ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) except where calculations are submitted showing that such openings are located at or below the lowest calculated neutral pressure plane (calculated at the winter outdoor design temperature, and taking into account a composite mass flow air balance of the building including all [mechanical systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#mechanical_system)).

j. During unoccupied hours the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) rate and exhaust rates may be reduced to 0.5 cfm/ft^2.

k. When an educational science laboratory is occupied and [hoods](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#hood) are not in use and hazardous materials are not present, then [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) rates shall be consistent with actual use of the space, but not less than 0.5 cfm/ft^2.

l. See [Section 502.6](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/5/exhaust-systems#502.6) for additional requirements.



#### **403.3.1 Zone Outdoor Airflow**

The minimum outdoor airflow required to be supplied to each [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) shall be determined as a function of the [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) classification and space air distribution effectiveness in accordance with Sections [403.3.1.1](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3.1.1) through [403.3.1.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3.1.3).

##### **403.3.1.1 Breathing Zone Outdoor Airflow**

The outdoor airflow rate required in the [breathing zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) (*V*bz) of the [occupiable space](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupiable_space) or spaces in a [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) shall be determined in accordance with Equation 4-1.


![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.1.1/0)


where:



| *A*z | =    | [Zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) floor area: the [net occupiable floor area](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#net_occupiable_floor_area) of the space or spaces in the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone). |
| ---- | ---- | ------------------------------------------------------------ |
| *P*z | =    | [Zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) population: the number of people in the space or spaces in the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone). |
| *R*p | =    | People [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) rate: the outdoor airflow rate required per person from [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3). |
| *R*a | =    | Area [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) rate: the outdoor airflow rate required per unit area from [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3). |



##### **403.3.1.2 Zone Air Distribution Effectiveness**

The [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) air distribution effectiveness (*E*z) shall be determined using [Table 403.3.1.2](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3.1.2).

##### **[TABLE 403.3.1.2](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3.1.2) [ZONE](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) AIR DISTRIBUTION EFFECTIVENESS(a),(b),(c),(d),(e)**

| **AIR DISTRIBUTION CONFIGURATION**                           | ***Ez*** |
| ------------------------------------------------------------ | -------- |
| Ceiling or floor supply of cool air                          | 1.0(f)   |
| Ceiling or floor supply of warm air and floor return         | 1.0      |
| Ceiling supply of warm air and ceiling return                | 0.8(g)   |
| Floor supply of warm air and ceiling return                  | 0.7      |
| [Makeup air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_makeup) drawn in on the opposite side of the room from the exhaust and/or return | 0.8      |
| [Makeup air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_makeup) drawn in near to the exhaust and/or return location | 0.5      |


For SI: 1 foot = 304.8 mm, 1 foot per minute = 0.00506 m/s,
°C = ((°F) — 32) /1.8.

a. "Cool air" is air cooler than space temperature.

b. "Warm air" is air warmer than space temperature.

c. "Ceiling" includes any point above the [breathing zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone).

d. "Floor" includes any point below the [breathing zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone).

e. "[Makeup air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_makeup)" is air supplied or transferred to a [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) to replace air removed from the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) by exhaust or return systems.

f. [Zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) air distribution effectiveness of 1.2 shall be permitted for systems with a floor supply of cool air and ceiling return, provided that low-velocity displacement [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) achieves unidirectional flow and thermal stratification.

g. [Zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) air distribution effectiveness of 1.0 shall be permitted for systems with a ceiling supply of warm air, provided that [supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air) temperature is less than 15°F above space temperature and provided that the 150 foot-per-minute [supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air) jet reaches to within 41/2 feet of floor level.



##### **403.3.1.3 Zone Outdoor Airflow**

The [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) flow rate (*Voz*), shall be determined in accordance with Equation 4-2.


**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.1.3/0)**

#### **403.3.2 System Outdoor Airflow**

The [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) required to be supplied by each [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system shall be determined in accordance with Sections [403.3.2.1](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3.2.1) through [403.3.2.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3.2.3) as a function of system type and [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) outdoor airflow rates.

##### **403.3.2.1 Single Zone Systems**

Where one air handler supplies a mixture of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) and recirculated [return air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#return_air) to only one [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone), the system [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake flow rate (*Vot*) shall be determined in accordance with Equation 4-3.


**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.2.1/0)**



##### **403.3.2.2 100-Percent Outdoor Air Systems**

Where one air handler supplies only [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) to one or more [zones](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone), the system [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake flow rate (*Vot*) shall be determined using Equation 4-4.


**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.2.2/0)**



##### **403.3.2.3 Multiple Zone Recirculating Systems**

Where one air handler supplies a mixture of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) and recirculated [return air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#return_air) to more than one [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone), the system [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake flow rate (*Vot*) shall be determined in accordance with Sections [403.3.2.3.1](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3.2.3.1) through [403.3.2.3.4](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3.2.3.4).

###### **403.3.2.3.1 Primary Outdoor Air Fraction**

The primary [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) fraction (*Zp*) shall be determined for each [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) in accordance with Equation 4-5.


**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.2.3.1/0)**


where:



| *Vpz* | =    | Primary airflow: The airflow rate supplied to the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) from the [air-handling unit](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air-handling_unit) at which the [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake is located. It includes outdoor [intake air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_intake) and [recirculated air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#recirculated_air) from that [air-handling unit](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air-handling_unit) but does not include air transferred or air recirculated to the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) by other means. For design purposes, *Vpz* shall be the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) design primary airflow rate, except for [zones](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) with variable air volume supply and *Vpz* shall be the lowest expected primary air-flow rate to the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) when it is fully occupied. |
| ----- | ---- | ------------------------------------------------------------ |
|       |      |                                                              |



###### **403.3.2.3.2 System Ventilation Efficiency**

The system [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) efficiency (*Ev*) shall be determined using [Table 403.3.2.3.2](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3.2.3.2) or Appendix A of ASHRAE 62.1.

###### **[TABLE 403.3.2.3.2](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3.2.3.2) SYSTEM [VENTILATION](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) EFFICIENCY(a),(b)**



| ***Max (Zp)\*** | ***Ev\*** |
| --------------- | --------- |
| ≤ 0.15          | 1         |
| ≤ 0.25          | 0.9       |
| ≤ 0.35          | 0.8       |
| ≤ 0.45          | 0.7       |
| ≤0.55           | 0.6       |
| ≤0.65           | 0.5       |
| ≤0.75           | 0.4       |
| ≤0.75           | 0.3       |



a. *Max* (*Zp*) is the largest value of *Zp* calculated using Equation 4-5 among all the [zones](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) served by the system.

b. Interpolating between table values shall be permitted.



###### **403.3.2.3.3 Uncorrected Outdoor Air Intake**

The uncorrected [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake flow rate (*Vou*) shall be determined in accordance with Equation 4-6.


**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.2.3.3/0)**


where:



| ***D*** | **=** | **Occupant diversity: the ratio of the system population to the sum of the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) populations, determined in accordance with Equation 4-7.** |
| ------- | ----- | ------------------------------------------------------------ |
|         |       |                                                              |




**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.2.3.3/1) (Equation 4-7)**
where:



| ***Ps*** | **=** | **System population: The total number of occupants in the area served by the system. For design purposes, *Ps* shall be the maximum number of occupants expected to be concurrently in all [zones](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) served by the system.** |
| -------- | ----- | ------------------------------------------------------------ |
|          |       |                                                              |



###### **403.3.2.3.4 Outdoor Air Intake Flow Rate**

The [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake flow rate (*Vot*) shall be determined in accordance with Equation 4-8.


**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.3.2.3.4/0)**



### **403.4 Short-Term Conditions**

If it is known that peak [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) will be of short duration and/or [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) will be varied or interrupted for a short period of time, the design may be based on the average conditions over a time period *T* determined by Equation 4-9.


**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.4/0)**



**![img](https://d1psc0ikz8bj50.cloudfront.net/publication_images/nyc_mechanical_code_2014/403.4/1)**


where:



| *T*   | =    | average time period, minutes                                 |
| ----- | ---- | ------------------------------------------------------------ |
| *V*   | =    | the volume of the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) of which averaging is being applied, cubic feet |
| *Vbz* | =    | the [breathing zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) outdoor airflow calculated using Equation 4-1 and design valve of the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) population *Pz*, cfm |



Acceptable design adjustments based on this optional provision include the following:

1. [Zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) with fluctuating [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy): the [zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) population (*Pz*) may be averaged over time, *T*.
2. [Zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#zone) with intermittent interruption of [supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air): the average outdoor airflow supplied to [breathing zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) over time *T* shall be no less than the [breathing zone](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#breathing_zone) outdoor airflow (*Vbz*) calculated using Equation 4-1.
3. A system with intermittent closure of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake: the average [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake over time, *T* shall be no less than the minimum [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) intake (*Vot*) calculated using Equation 4-3, 4-4 or 4-8, as appropriate.



### **403.5 Exhaust Ventilation**

Exhaust airflow rate shall be provided in accordance with the requirements in [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3). Exhaust [makeup air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_makeup) shall be permitted to be any combination of outdoor [air, recirculated](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#recirculated_air) air and transfer air, except as limited in accordance with [Section 403.2](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.2).

### **403.6 System Operation**

The minimum flow rate of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) that the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system must be capable of supplying during its operation shall be permitted to be based on the rate per person indicated in [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3) and the actual number of occupants present.

### **403.7 Variable Air Volume System Control**

Variable air volume [air distribution systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_distribution_system), other than those designed to supply only 100-percent [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air), shall be provided with [controls](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) to regulate the flow of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air). Such [control](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) system shall be designed to maintain the flow rate of [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) at a rate of not less than that required by [Section 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3) over the entire range of [supply air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air) operating rates.

### **403.8 Balancing**

The [ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) distributing system shall be provided with means to adjust the system to achieve at least the minimum [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) airflow rate as required by Sections [403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3) and [403.4](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.4). [Ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) systems shall be balanced by an approved method. Such balancing shall verify that the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system is capable of supplying and exhausting the airflow rates required by Sections [403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3) and [403.4](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.4).

## **Section 404 Enclosed Parking Garages**

### **404.1 Enclosed Parking Garages**

Mechanical [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) systems for enclosed parking garages shall be permitted to operate intermittently where the system is arranged to operate automatically upon detection of a concentration of carbon monoxide of 25 parts per million (ppm) by approved automatic detection devices.

### **404.2 Minimum Ventilation**

Automatic operation of the system shall not reduce the [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) airflow rate below 0.05 cfm per square foot (0.00025 m3/s • m2) of the floor area and the system shall be capable of producing a [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) airflow rate of 0.75 cfm per square foot (0.0038 m3/s • m2) of floor area.

### **404.3 Occupied Spaces Accessory to Public Garages**

Connecting offices, waiting rooms, ticket booths and similar uses that are accessory to a public garage shall be maintained at a positive pressure and shall be provided with [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) in accordance with [Section 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#403.3).

## **Section 405 Systems Control**

### **405.1 General**

Mechanical [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) systems shall be provided with manual or automatic [controls](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) that will operate such systems whenever the spaces are occupied. [Air-conditioning systems](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air-conditioning_system) that supply required [ventilation air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation_air) shall be provided with [controls](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) designed to automatically maintain the required [outdoor air](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#outdoor_air) supply rate during [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy).

### **405.2 Manual Control**

Each [air distribution system](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#air_distribution_system) shall be provided with not less than one manual [control](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) to stop the operation of the supply, return, and exhaust fans(s) in an emergency. The manual [control](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) shall be provided at an approved location. A disconnect switch shall not be considered a manual [control](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control).

#### **405.2.1 Office Buildings**

Any building where the main use or dominant [occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) is classified in [Occupancy](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#occupancy) Group B having occupied floors located more than 75 feet (22 860 mm) above the lowest level of fire department vehicle [access](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#access), where a system serves a floor or floors other than the floor on which the [equipment](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#equipment) is located, shall be provided with the following [controls](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control), in addition to the [controls](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) required by this chapter:

1. Manual controls for operating individually each air supply and each exhaust or return fan in the system located as follows:

   1.1 At the Fire Command Center, and

   1.2 In the room containing the affected air-handling fans.

2. Manual [controls](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) for operating individually or in groups each remote [control](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) reversible fire shutter, when such shutters are provided in accordance with the provisions of the *[New York City Building Code](https://up.codes/viewer/new_york_city/nyc-building-code-2014)*, or each [smoke damper](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#smoke_damper) provided in accordance with the provisions of the *[New York City Building Code](https://up.codes/viewer/new_york_city/nyc-building-code-2014)*. Such [controls](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#control) shall be located at the Fire Command Center.





## **Section 406 Ventilation of Uninhabited Spaces**

### **406.1 General**

Uninhabited spaces, such as crawl spaces and attics, shall be provided with [natural ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#natural_ventilation) openings as required by the *[New York City Building Code](https://up.codes/viewer/new_york_city/nyc-building-code-2014)* or shall be provided with a mechanical exhaust and [supply air system](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#supply_air_system). The mechanical exhaust rate shall be not less than 0.02 cfm per square foot (0.00001 m^3/s • m^2) of horizontal area and shall be automatically controlled to operate when the relative humidity in the space served exceeds 60 percent.

#### **406.1.1 Methane and Radon Venting**

The design and materials used in the installation of the methane and radon [vent](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#vent) systems shall be approved by the [commissioner](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#commissioner) and shall comply with all applicable rules of the Fire Department.

## **Section 407 Ventilation of Nonproduction Chemical Laboratories**

### **407.1 General**

Nonproduction chemical laboratories complying with the hazardous materials quantity limitations of [Section 424](https://up.codes/viewer/new_york_city/nyc-building-code-2014/chapter/4/special-detailed-requirements-based-on-use-and-occupancy#424) of the *[New York City Building Code](https://up.codes/viewer/new_york_city/nyc-building-code-2014)* shall provide a mechanical [ventilation](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#ventilation) system in accordance with [Table 403.3](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/4/ventilation#table_403.3) of this code and NFPA 45, except that [ducts](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#duct) constructed of [combustible materials](https://up.codes/viewer/new_york_city/nyc-mechanical-code-2014/chapter/2/definitions#combustible_material) shall not be permitted.
