# Preliminary Energy Savings Analysis: 

# ANSI/ASHRAE/IES Standard 90.1-2019

April 2021

## Acknowledgments 

### This Report was Prepared for: 

U.S. Department of Energy 

Office of Energy Efficiency and Renewable Energy Building Technologies 

Office Energy.gov/eere/buildings 



### By 

Jian Zhang 

Michael Rosenberg 

Jeromy Lerond 

Yulong Xie 

Chitra Nambia 

Yan Chen 

Reid Hart 

Mark Halverson 

Douglas Maddox 

Supriya Goel 

#### Pacific Northwest National Laboratory



## Acronyms 

AEO Annual Energy Outlook 

ANSI American National Standards Institute 

ASHRAE American Society of Heating, Refrigerating, and Air-Conditioning Engineers 

Btu British thermal unit(s) 

CBECS Commercial Building Energy Consumption Survey 

COP coefficient of performance 

CRAC computer room air conditioner 

DCV demand controlled ventilation 

DDC direct digital control DOAS dedicated outdoor air system 

DOE U.S. Department of Energy 

ECB Energy Cost Budget 

ECI energy cost intensity 

ECPA Energy Conservation and Production Act 

ERR enthalpy recovery ratio 

EIA Energy Information Administration 

EPA U.S. Environmental Protection Agency 

ERV energy recovery ventilator 

EUI energy use intensity ft2 square foot(feet) 

GWP Global Warming Potential HRV heat recovery ventilator 

HVAC heating, ventilating, and air conditioning IAM integrated assessment model 

IECC International Energy Conservation Code 

IEER integrated energy efficiency ratio 

IES Illuminating Engineering Society 

IESNA Illuminating Engineering Society of North America 

kft2 thousand square feet 

kWh thousand Watt-hour 

LPD lighting power density 

PBA principal building activity 

PCI Performance Cost Index 

PRM Performance Rating Method 

PNNL Pacific Northwest National Laboratory 

SAT supply air temperature

SCOP seasonal coefficient of performance 

SC-CO2 social cost of carbon 

SHGC solar heat gain coefficient 

SSPC Standing Standard Project Committee 

SWH service water heating 

U.S.C United State Code 

VAV variable air volume 

VRF variable-refrigerant-flow 

VT visible transmittance yr year(s)

## Executive Summary 

Title III of the Energy Conservation and Production Act, as amended (ECPA), establishes requirements for DOE to review consensus-based building energy conservation standards. (42 U.S.C. 6831 et seq.) Section 304(b), as amended, of ECPA provides that whenever the ANSI/ASHRAE/IESNA^1 Standard 90.1-1989 (Standard 90.1-1989 or 1989 edition), or any successor to that code, is revised, the Secretary of Energy (Secretary) must make a determination, not later than 12 months after such a revision, whether the revised code would improve energy efficiency in commercial buildings, and must publish a notice of such determination in the Federal Register. (42 U.S.C. 6833(b)(2)(A)) 

Standard 90.1 is developed under ANSI-approved consensus procedures^2 , and is under continuous maintenance by a Standing Standard Project Committee (commonly referenced as SSPC 90.1). ASHRAE has an established program for regular publication of addenda, or revisions, including procedures for timely, documented, consensus action on requested changes to the Standard.^3 Standard 90.1-2019 was published in October 2019, triggering the statutorily required DOE review process.

To meet the statutory requirement, DOE conducted an analysis to quantify the expected energy savings associated with Standard 90.1-2019. This report documents the methodology used to conduct the analysis. 

Based on the analysis, DOE has preliminarily determined that the 2019 edition of the ANSI/ASHRAE/IES Standard 90.1 would improve overall energy efficiency in buildings subject to the code (compared to the 2016 edition of Standard 90.1).

## Methodology

The methodology applied in this analysis is consistent with that utilized for previous DOE building energy codes analyses and determinations, is designed to evaluate the impact of the updated Standard on new construction across the U.S., and is based on a combination of qualitative and quantitative assessments:

**• Qualitative:** The first phase of analysis was a comparative review of the textual requirements of the Standard, examining specific changes (known as “addenda”) made between Standard 90.1-2019 and the previous 2016 edition. ASHRAE publishes changes to Standard 90.1 as individual addenda to the preceding Standard and then bundles them together to form the next published edition. Addenda with direct impact on energy use were identified and their anticipated impact on energy use was determined.

**• Quantitative:** The second phase of analysis examined the impact of addenda having a direct impact on energy use. The quantitative phase uses whole-building energy simulation and relies upon the established DOE methodology for energy analysis, which is based on 16 representative building types across all U.S. climate zones, as defined by Standard 90.1. Energy use intensities (EUIs) by fuel type and by end-use were developed for each building type and weighted by the relative square footage of construction to estimate the difference between the aggregated national energy use under Standard 90.1-2016, which serves as the baseline, and Standard 90.1-2019. 

## Results 

In creating Standard 90.1-2019, ASHRAE published 88 addenda in total, of which: 

• 29 are expected to decrease energy use (i.e., increased energy savings); 

• none are expected to increase energy use (i.e., decreased energy savings), and; 

• 59 are expected to have no direct impact on energy savings (such as administrative or clarifications or changes to alternative compliance paths).^4

New commercial buildings meeting the requirements of Standard 90.1-2019 that were analyzed in the quantitative analysis exhibit national savings (compared to Standard 90.1-2016) of approximately the following:

• 4.7 percent site energy savings; 

• 4.3 percent source energy savings; 

• 4.3 percent energy cost savings, and; 

• 4.2 percent carbon emissions. 

The quantitative analysis relies upon prototype buildings reflecting a mix of typical U.S. building types and construction practices. In creating its prototypes, DOE leverages recent U.S. construction data that is mapped to the commercial building types defined by the Energy Information Administration (EIA) and adapted for use by Standard 90.1. In combination with resulting building type weighting factors, the prototypes represent approximately 75 percent of the total square footage of new commercial construction (Lei et al. 2020).

Site and source EUIs, energy cost indices (ECIs), carbon emissions, and SC-CO2, which vary by building type, are shown in Table ES.1 and Table ES.2 for Standard 90.1-2016 and Standard 90.1-2019, respectively. Percentage savings aggregated at the national level are shown in Figure ES.1 and Table ES.3, and analogous tables aggregated by climate zone are included in Section 4.2.

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2001%20-%20Percentage%20Savings%20by%20Building%20Type.PNG)

![Image 02 - Table ES.1. Estimated Energy Use Intensity by Building Type](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2002%20-%20Table%20ES.1.%20Estimated%20Energy%20Use%20Intensity%20by%20Building%20Type.PNG)

![Image 03 - Table ES.2. Estimated Energy Use Intensity by Building Type](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2003%20-%20Table%20ES.2.%20Estimated%20Energy%20Use%20Intensity%20by%20Building%20Type.PNG)

![Image 04 - Table ES.3. Estimated Energy Use Intensity by Building Type](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2004%20-%20Table%20ES.3.%20Estimated%20Energy%20Use%20Intensity%20by%20Building%20Type.PNG)

### Executive Summary Footnotes

1. ANSI – American National Standards Institute; ASHRAE – American Society of Heating, Refrigerating, and Air-Conditioning Engineers; IES – Illuminating Engineering Society; IES – Illuminating Engineering Society (previously identified as the Illuminating Engineering Society of North America, IESNA)
2. See https://www.ansi.org/about_ansi/overview/
3.  More information on the development of ANSI/ASHRAE/IES Standard 90.1 is available at http://sspc901.ashraepcs.org/index.php
4. Addenda characterized as having no direct impact on energy savings are detailed in Appendix A:





## Table of Contents

Acknowledgments

Acronyms

Executive Summary

1. Introduction

   1.1 Compliance with Standard 90.1

2. Summary of Addenda Included in Standard 90.1-2019

3. Methodology

   3.1 Overview

   3.2 Qualitative Analysis

   3.3 Quantitative Analysis 

   3.3.1 Building Types and Model Prototypes

   3.3.2 Climate Zones

   3.3.3 Development of Weighting Factors

   3.3.4 Treatment of Federal Minimum Equipment Standards

   3.4 Comments on Methodology

4. Results 

   4.1 Qualitative Analysis Results 

   4.2 Quantitative Analysis Results

5. References

   Appendix A: Addenda Not Quantified in Energy Savings Analysis 

   Appendix B: Modeling of Individual Addenda

   

## List of Figures 

Figure 1. United States Climate Zone Map

Figure 2. Categorization of Addenda

Figure 3. Categorization of Quantified Addenda

Figure 4. Percentage Savings by Building Type from 90.1-2016 to 90.1-2019

Figure 5. Percentage Savings by Climate Zone from 90.1-2016 to 90.1-2019



## List of Tables 

Table 2.1. Number of Addenda affecting Various Sections in Standard 90.1-2019

Table 3.1. Commercial Prototype Building Models

Table 3.2. Relative Construction Volume Weights for 16 Prototype Buildings by Climate Zone (percent)

Table 4.1. Addenda Determined to Directly Save Energy by the Qualitative Analysis of Standard 90.1-2019

Table 4.2. Carbon Emission Factors by Fuel Type

Table 4.3. Estimated Energy Use Intensity by Building Type – Standard 90.1-2016

Table 4.4. Estimated Energy Use Intensity by Building Type - Standard 90.1-2019

Table 4.5. Estimated Energy Use Intensity by Climate Zone – Standard 90.1-2016

Table 4.6. Estimated Energy Use Intensity by Climate Zone – Standard 90.1-2019

Table 4.7. Estimated Percent Energy Savings between 2016 and 2019 Editions of Standard 90.1 – by Building Type.

Table 4.8. Estimated Percent Energy Savings between 2016 and 2019 Editions of Standard 90.1 – by Climate Zone

Table B.1. Weighting Factors of Different Windows Categorized in 90.1-2016 and 90.1-2019

Table B.2. The Modeled ERVs in the Mid-Rise and High-Rise Apartments for 90.1-2016 and 90.1-2019

Table B.3 Heat Recovery Effectiveness for Standard 90.1-2016 and 90.1-2019 Based on Required Design EER for Mid-Rise and High-Rise Apartment Prototypes

## 1. Introduction 

ANSI/ASHRAE/IES^1 Standard 90.1 is recognized by the U.S. Congress as the national model energy code for commercial buildings under the Energy Conservation and Production Act (ECPA), as amended. (42 U.S.C 6833) With each new edition of Standard 90.1, Section 304(b) of ECPA directs the Secretary of Energy (Secretary) to make a determination as to whether the update would improve energy efficiency in commercial buildings. Standard 90.1 is developed under ANSI-approved consensus procedures^2 and is under continuous maintenance by a Standing Standard Project Committee (commonly referenced as SSPC 90.1). ASHRAE has an established program for regular publication of addenda, or revisions, including procedures for timely, documented, consensus action on requested changes to the Standard.^3 Standard 90.1-2019 (ASHRAE 2019), the most recent edition, was published in October 2019, triggering the statutorily required U.S. Department of Energy (DOE) review and determination process. A notice of the determination must be published in the Federal Register not later than 12 months after such revision. (42 U.S.C. 6833 (b)(2)(A)) Within two years of publication of the determination, each State is required to certify that it has reviewed and updated the provisions of its commercial building code regarding energy efficiency with respect to the revised or successor code and to include in its certification, a demonstration that the provisions of its commercial building code, regarding energy efficiency, meet or exceed the revised Standard. (42 U.S.C. 6833(b)(2)(B)(i))

On February 27, 2018, DOE issued an affirmative determination of energy savings for Standard 90.1- 2016 (DOE 2017), which concluded that it would achieve greater overall energy efficiency in commercial buildings required to meet the Standard than the previous edition, Standard 90.1-2013 (83 FR 8463). Through this determination, Standard 90.1-2016 became the national model energy code for commercial buildings. Consequently, and consistent with previous determinations, it also then represents the baseline to which future changes are compared, including the current review of Standard 90.1-2019. In performing its determination, DOE recognizes that not all states adopt the national model energy code directly, and many states adopt and update their codes at different rates. Instead of adopting Standard 90.1 directly, many states adopt the International Energy Conservation Code (IECC), which includes the option to comply with Standard 90.1 by reference (ICC 2018). Separately, the DOE Building Energy Codes Program also provides technical assistance supporting states implementing building energy codes, including analysis to quantify state code impacts, tracking the status of state code adoption, and developing a suite of tools to assist states and industry stakeholders in demonstrating compliance with their codes (DOE 2020).

To fulfill its statutory directive, DOE analyzed Standard 90.1-2019 to understand its overall impact on energy efficiency in commercial buildings required to meet the Standard. Section 2 of this report summarizes specific changes (known as ‘addenda’) made between Standard 90.1-2019 and the previous 2016 edition; Section 3 documents the qualitative and quantitative analysis methodology; Section 4 presents the analysis results. In addition, Appendix A discusses addenda not included in the quantitative analysis. Appendix A also details the modeling strategies for individual addenda included in the quantitative analysis.

### 1.1 Compliance with Standard 90.1

Standard 90.1-2019 includes several paths for compliance in order to provide flexibility to users of the Standard. The prescriptive path, which is widely considered the most traditional, establishes criteria for energy-related characteristics of individual building components, such as minimum insulation levels, maximum lighting power, and controls for heating, ventilating, and air conditioning (HVAC) systems. Some of those requirements are considered “mandatory,” meaning that they must be met even when one of the other optional paths is utilized (e.g., performance path). The other optional paths are further described below. 

In addition to the prescriptive path, Standard 90.1 includes two optional whole building performance paths. The first, known as the Energy Cost Budget (ECB) method, provides flexibility in allowing a designer to “trade-off” compliance. This effectively allows a designer to not meet a given prescriptive requirement if the impact on energy cost is offset by exceeding other prescriptive requirements, as demonstrated through established energy modeling protocols. A building is deemed in compliance when the annual energy cost of the proposed design is no greater than the annual energy cost of the reference building design (baseline). In addition, Standard 90.1-2019 includes a second performance approach, the Performance Rating Method (PRM), often referred to by its location in the Standard, Appendix G. PRM is similar to ECB except that it uses a stable baseline that does not increase in stringency with each new edition of the Standard, target building performance factors which must be achieved on a whole-building basis to demonstrate compliance, and it allows credit for design features not credited in ECB. The qualitative assessment in this analysis includes addenda impacting all three paths, and the quantitative analyzes the prescriptive path only. More details are provided in Section 3. 

## 2. Summary of Addenda Included in Standard 90.1-2019

ASHRAE publishes changes to Standard 90.1 as individual addenda to the preceding Standard and then bundles them together to form the next published edition. In creating the 2019 edition, ASHRAE published 88 addenda in total (listed in Appendix I of Standard 90.1-2019). Table 2.1 shows the number of addenda included in Standard 90.1-2019 grouped into the primary sections of the Standard they impact. When an addendum impacts multiple sections, it is counted only once in this table towards the section that receives the most substantial impacts.

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2005%20-%20Table%202.1.%20Number%20of%20Addenda%20affecting%20Various%20Sections%20in%20Standard%2090.1-2019.PNG)

More broadly, DOE characterized the individual addenda into three categories to help guide the analysis: 

1. are clarifications, administrative, or update references to other documents;

2. modify the prescriptive and mandatory design and construction requirements for the building envelope, HVAC, service water heating (SWH), power, lighting, and other equipment sections of the Standard; or
3. modify the performance path options for compliance (e.g., the ECB, building envelope trade-off option, and PRM sections of Standard 90.1). 

While DOE reviews all addenda from a given code cycle, performing a qualitative review to characterize the expect impacts of each, category #2 above—changes which affect the mandatory and prescriptive provisions of the code—represents the subset of addenda which ultimately become the primary focal point of the energy savings analysis. This is discussed further in the following section.

## 3. Methodology

The methodology applied in this analysis is consistent with that utilized for previous DOE building energy codes analyses and determinations, evaluates the expected impact of the updated Standard on new construction, and is based on a combination of qualitative and quantitative assessments. 

### 3.1 Overview

The qualitative phase of the analysis made initial assessments as to whether an individual addendum decreased energy use, increased energy use, or did not affect energy use in a direct manner. The quantitative phase then used whole-building energy modeling and simulation to quantify the impact of the collection of addenda on overall energy use. The following steps provide a general overview of the process:

#### Qualitative Analysis: 

1. Determine whether each addendum is applicable to the prescriptive or mandatory requirements of Standard 90.1-2019. 
2. Determine whether each addendum that is applicable to the prescriptive path directly impacts energy use. 
3. Of the addenda that directly impact energy use, determine whether they increase or decrease energy use.

#### Quantitative Analysis: 

4. Of the addenda that directly impact energy use, determine those that can be reasonably quantified through energy modeling and simulation analysis. 
5. Calculate whole-building results and quantify the national impact based on energy use of the addenda in step 4.

Additional detail on each phase of the analysis is provided in Sections 3.2 and 3.3. 

### 3.2 Qualitative Analysis 

Expanding upon the steps presented in the previous section, the first and second steps of the qualitative analysis are used to filter out addenda that were deemed to not directly impact energy use (within the context of this analysis). Addenda were excluded if they met either of the following criteria: 

1. The addenda are not applicable to the prescriptive and mandatory requirements of the Standard, meaning they only applied to the performance paths in Standard 90.1: Section 11 (Energy Cost Budget Method), Appendix C (Methodology for Building Envelope Trade-off Option), and Appendix G (Performance Rating Method). The performance paths represent optional alternatives to the prescriptive path, and generally intended to align with the prescriptive path. As the stringency of the prescriptive path is increased, the performance path rules and targets are typically updated to mirror those changes. Therefore, the use of the prescriptive and mandatory requirements effectively represents changes to the entire Standard. Additionally, the purpose of the optional performance paths is to provide design flexibility, which occurs by allowing an almost limitless number of trade-off combinations that comply with the Standard. Analytically, it is not practical or possible to model all these combinations in a manner which can be aggregated to align with the purpose of a national energy savings determination.

2. The addenda affect the prescriptive path but had no impact on energy use, an undetermined impact within the scope of the analysis, or cannot be reasonably quantified through established and accepted methods of energy modeling and simulation analysis. Addenda with no impact include administrative changes or clarifications, changes to rating methods or categorization of equipment (as opposed to required efficiency levels), changes to optional alternatives, exceptions, updates of references to other documents, and text changes that are intended to improve the general usability of Standard 90.1. Addenda with undetermined impact include those related to commissioning and functional testing requirements, and to those whose impact on energy is dependent on site-specific conditions (such as shading from trees or its neighboring buildings). Changes with impacts, which do not become effective within three years from the publication of Standard 90.1-2019 (i.e., until a cutoff date of December 31, 2022), are also considered as having no impact (within the context of this analysis). 

The addenda that were considered to not have a direct impact on energy use, as described above, are compiled in Appendix A. The remaining addenda were carried to the next step in the qualitative analysis, which was to make a determination of the anticipated impact on energy use (i.e., whether the addendum will decrease or increase energy use). Section 4.1 presents the results of the qualitative analysis. 

### 3.3 Quantitative Analysis 

The quantitative analysis builds on established methods to assess the energy performance of new editions of Standard 90.1. As described in the previous section, whole-building energy models were used to quantify the impact of addenda on energy use. Individual building models were created to represent each unique combination of the mandatory and prescriptive requirements for Standard 90.1-2016 for each of 16 prototype building types in each of 16 climate zones. Each of these ‘compliant’ models was then duplicated, with the second version amended only to incorporate the new requirements of 90.1-2019. Additional details of the implementation into the prototype building models for each of the 17 addenda are provided in Appendix B:. 

The models were simulated using EnergyPlus Version 9.0 (DOE 2018). Those addenda that were not captured through the quantitative analysis were filtered out and are labeled as such in Table 4.1 in Section 4.1. Addenda were not included in the quantitative analysis when they met one of the following criteria:

1. The addenda impact features are not representative of typical building designs. As explained in Section 3.3.1, the purpose of the prototype models is to represent common design features found in each building type in the United States. Therefore, there are less common features that are not incorporated in the prototypes, such as series energy recovery, swimming pools, exterior lighting (except for uncovered parking, building entrances and exits, and façade lighting that is typically linked with the building), parking garages, and so on. Addenda affecting these features of buildings were not captured via the prototypes in order to preserve representation of the typical building stock. 

2. The addenda adopt known standard practices. The systems and their configuration in the prototype models are based on standard practice that has been widely adopted in the United States. When an addendum is to fix a loophole for an uncommon design practice, the uncommon design is not modeled in the prototypes and thus, has no affect within the quantitative analysis. 

3. The addenda relate to verification or commissioning. Addenda related to verification, commissioning, and fault-detection generate savings only when there is imperfect operation. Because the models and simulation assume ideal operation, including these addenda would have no impact. 

4. The addenda incorporate federal minimum equipment standards. These addenda mirror update to  6 Methodology federal equipment standards and will improve efficiency even in the absence of their replication in Standard 90.1-2019, and therefore, they were left out of the quantitative analysis. Additional discussion is provided in Section 3.3.4. 

#### 3.3.1 Building Types and Model Prototypes

The 16 prototype buildings (DOE and PNNL 2020) used in the quantitative analysis largely correspond to a classification scheme established in the 2003 DOE/Energy Information Administration (EIA) Commercial Building Energy Consumption Survey (CBECS) (EIA 2003). CBECS separates the commercial sector into 29 categories and 51 subcategories using the two variables “principal building activity” (PBA) and “detailed principal building activity” (PBAplus, for more specific activities). DOE relied heavily on these classifications in determining the buildings to be represented by the set of prototype building models. By mapping CBECS observations to each prototype building, DOE also used the CBECS building characteristics data to develop prototypes that could best represent the building stock. 

The exception to this is multi-family housing buildings that are not included in CBECS but are covered by Standard 90.1 if more than three stories tall. Consequently, DOE developed mid-rise and high-rise multi-family prototype buildings to add to the 14 prototype buildings identified through the review of CBECS (Thornton et al. 2011).

Table 3.1 lists the broad building category, the prototype building, floor area of the prototype building, and its construction weight relative to the other building types. DOE developed three sizes and form factors characteristic of small, medium, and large office buildings to reflect the wide variation in office building design. Similarly, retail, education, healthcare, lodging, food service, and apartments have two representative prototypes each.

The 16 prototype buildings are representative of the characteristics of new construction in the United States. It is not feasible to simulate all building types and possible permutations of building design. Further, data are simply not available to correctly weight each possible permutation in each U.S. climate zone as a fraction of the national building construction mix. Hence, the quantitative analysis focuses on the use of prototype buildings that reflect a representative mix of typical construction practices. Together with the construction weighting factors (described in Section 3.3.3), the 16 prototypes represent approximately 75% of the total square footage of new commercial construction, including multi-family buildings more than three stories tall, consistent with the scope of Standard 90.1 (Lei et al. 2020).

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2006%20-%20Table%203.1.%20Commercial%20Prototype%20Building%20Models.PNG)

#### 3.3.2 Climate Zones 

Building models were analyzed in standardized climate zones described in ASHRAE Standard 169-2013 (ASHRAE 2013). Standard 169-2013 includes nine thermal zones and three moisture regimes. The U.S. climate zones and moisture regimes are shown in Figure 1. 

For this analysis, a specific climate location (city) was selected as a representative of each of the 16 climate/moisture zones found in the United States. These are also consistent with representative cities approved by the SSPC 90.1 for setting the criteria for 90.1-2019. The 16 cities used in the current analysis are as follows:

• 1A: Honolulu, Hawaii (very hot, humid) 

• 2A: Tampa, Florida (hot, humid) 

• 2B: Tucson, Arizona (hot, dry) 

• 3A: Atlanta, Georgia (warm, humid) 

• 3B: El Paso, Texas (warm, dry) 

• 3C: San Diego, California (warm, marine) 

• 4A: New York, New York (mixed, humid) 

• 4B: Albuquerque, New Mexico (mixed, dry) 

• 4C: Seattle, Washington (mixed, marine) 

• 5A: Buffalo, NY (cool, humid) 

• 5B: Denver, Colorado (cool, dry) 

• 5C: Port Angeles, Washington (cool, marine) 

• 6A: Rochester, Minnesota (cold, humid) 

• 6B: Great Falls, Montana (cold, dry) 

• 7: International Falls, Minnesota (very cold) 

• 8: Fairbanks, Alaska (subarctic/arctic) 

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2007%20-%20Figure%201.%20United%20States%20Climate%20Zone%20Map.PNG)

##### Figure 1. United States Climate Zone Map

#### 3.3.3 Development of Weighting Factors 

Weighting factors that allow aggregation of the energy impact from an individual building and climate zone level to the national level were developed from construction data purchased from McGraw Hill. Details of the development are further discussed in a PNNL report (Lei et al. 2020). New construction weights were determined for each building type in each climate zone based on the county-climate zone mapping from ASHRAE Standard 169-2013. Table 3.2 lists the resulting weighting factors by climate and by prototype building used in the analysis. These data are used to develop the relative fractions of new construction floor space represented by prototype building and within the 16 climate zones. 

Using the energy use intensity (EUI) statistics from each building simulation and the corresponding relative fractions of new construction floor space, DOE developed floor-space-weighted national EUI statistics by energy type for each building type and standard edition. DOE then summed these energy type-specific EUI estimates to obtain the national site energy EUI by building type and standard edition. DOE also applied national data for average energy prices, average source energy conversion rates to the energy type-specific EUI data, average carbon emission factors, and social cost of carbon (SC-CO2) to obtain estimates of national source energy EUI, national energy cost intensity (ECI), national carbon emissions, and national SC-CO2, again by building type and by standard edition. 

#### 3.3.4 Treatment of Federal Minimum Equipment Standards

Standard 90.1 contains requirements for specific types of equipment that are regulated by federal efficiency standards for manufacturing and import. Addenda that adopted federal efficiency standards  Methodology 9 were excluded from the analysis to ensure that savings from energy codes and efficiency standards were not double counted. In the quantitative analysis, this was accomplished by assuming current minimum federal equipment efficiencies (i.e., as published in Standard 90.1-2019 with an effective date no later than December 31, 2022) in both the 2016 and 2019 prototype building models (with offsetting effects), which is consistent with historical DOE determination analyses. Note that the excluded addenda relate to minimum equipment efficiency levels set through the federal appliance and equipment standards rulemaking process, and not revised efficiency levels standards originating in ASHRAE Standard 90.1- 2019. If the efficiency improvement is due to a change initiated in Standard 90.1, even those which may subsequently trigger an update in federal regulations, then those addenda are included in the determination savings.

### Table 3.2. Relative Construction Volume Weights for 16 Prototype Buildings by Climate Zone (percent) 

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2008%20-%20Table%203.2%20Relative%20Construction%20Volume%20Weights%20for%2016%20Prototype%20Buildings%20by%20Climate%20Zone%20(percent).PNG)

### 3.4 Comments on Methodology

The goal of this analysis was to determine if the 2019 edition of Standard 90.1 is more energy-efficient relative to the 2016 edition. The approach selected to make this determination has certain limitations. These limitations are outlined below.

#### State Code Adoption: 

As discussed in the Introduction (Section 1), states adopt and update their energy codes in a variety of different manners. Some states adopt updated model codes as published while others draft state-level amendments to modify the model code. States also adopt codes at varying rates, with some states updating relatively quickly after a new edition is available, while others may remain on older editions for a longer duration. While these variables are not included in the DOE determination analysis, they ultimately affect the impacts of the model codes as applied across adopting states and localities.

#### Prototype Representation: 

Not all the addenda impacting energy use can be captured by the quantitative analysis due to the fixed nature of the prototypes, as explained in Section 3.3.1. Thus, the impact resulting from the quantitative analysis can be considered conservative. At the same time, the impact could be considered generous because the addenda that were included impacted all buildings of a given type (i.e., the weighting factors carried the impact to all buildings of a given type in a climate zone even though some of those buildings may not fit the descriptions of the prototype buildings). For example, the analysis assumes all large office buildings have water-cooled chillers—a property of the Large Office prototype. In reality, some have air-cooled, some have packaged equipment, some have variable refrigerant volume systems, etc. If the water-cooled chiller efficiency improved more than the other systems, the analysis overestimates savings. Whereas, if the efficiency improved less than the other systems, the analysis will have underestimated savings.

#### Combination of Qualitative & Quantitative Analysis: 

In any high-level analysis there is a need to balance precision, accuracy and practicality. The approach selected here addresses that by performing both a qualitative and quantitative analysis. The quantitative analysis taken together with the qualitative analysis provides a more robust and defensible determination. If the qualitative analysis determines that a large majority of addenda are expected to decrease energy use, and the quantitative analysis also shows a reduction in energy use from addenda impacting representative building designs, then taken together, the determination can be said to be more robust and reliable.

## 4. Results

### 4.1 Qualitative Analysis Results

The qualitative analysis concluded that 29 of the 88 addenda had a direct impact on energy use as defined in Section 3.2 — all 29 of the addenda listed decrease energy use in commercial buildings. The 59 remaining changes were determined to have no direct impact on energy use. A graphical summary of the qualitative analysis results is shown in Figure 2. 

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2009%20-%20Figure%202.%20Categorization%20of%20Addenda.PNG)

##### Figure 2. Categorization of Addenda

The 29 addenda with a direct impact are shown in Table 4.1, while the remainder are shown in Appendix A:. Six columns of information are listed for each addendum in Table 4.1:

1. **Addendum:** the letter addendum designation assigned by ASHRAE. 
2. **Code Section(s):** a list of the section numbers in Standard 90.1-2016 that are affected by the addendum. 
3. **Description of Change:** a brief description of the change made by the addendum. 
4. **Impact on Energy Use:** the anticipated impact of the addendum on energy use. 
5. **Included in Quantitative Analysis:** whether the addendum can be included in the forthcoming Quantitative Analysis (see Section 4.2). 
6. **Discussion:** how the impact on energy use was determined (and why the addendum was excluded from the quantitative analysis, if applicable).

Addenda characterized as having no direct impact on energy savings are detailed in Appendix. 

### Table 4.1. Addenda Determined to Directly Save Energy by the Qualitative Analysis of Standard 90.1-2019

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2010%20-%20Table%204.1.%20Addenda%20Determined%20to%20Directly%20Save%20Energy%20by%20the%20Qualitative%20Analysis%20of%20Standard%2090.1-2019%20-%201.png)

![Image 11 - Table 4.1. Addenda Determined to Directly Save Energy by the Qualitative Analysis of Standard 90.1-2019 - 2](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2011%20-%20Table%204.1.%20Addenda%20Determined%20to%20Directly%20Save%20Energy%20by%20the%20Qualitative%20Analysis%20of%20Standard%2090.1-2019%20-%202.png)

![Image 12 - Table 4.1. Addenda Determined to Directly Save Energy by the Qualitative Analysis of Standard 90.1-2019 - 3](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2012%20-%20Table%204.1.%20Addenda%20Determined%20to%20Directly%20Save%20Energy%20by%20the%20Qualitative%20Analysis%20of%20Standard%2090.1-2019%20-%203.png)



### 4.2 Quantitative Analysis Results

The quantitative analysis only includes those addenda that have a direct impact on energy use as described in Section 3.2 and Section 3.3. A graphical summary of the addenda included in the quantitative analysis is shown in Figure 3. The category labeled “Unquantified Energy Impact” includes those addenda that were determined to have a direct impact on energy use but are not be included in the quantitative analysis. Appendix B: describes the implementation of addenda into the prototype models.

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2013%20-%20Figure%203.%20Categorization%20of%20Quantified%20Addenda.PNG)

##### Figure 3. Categorization of Quantified Addenda

Table 4.3 through Table 4.6 show the quantitative analysis results by building type and climate zone for Standard 90.1-2016 and 90.1-2019, respectively. The results were aggregated on a national basis for each Standard, based on the weighting factors discussed in Section 3.3.3. In these tables, site energy refers to the energy consumed at the building site, and source energy (or primary energy) refers to the energy required to generate and deliver energy to the site. To calculate source energy, conversion factors were applied to the electricity and natural gas consumption. The development of these conversion factors is explained below.

The electric energy source conversion factor of 9,957 Btu/kWh was calculated from EIA’s Annual Energy Outlook (AEO) 2020 (EIA 2020) Table 2^1 as follows:

• Delivered commercial electricity, 2019: 4.65 quads 

• Commercial electricity related losses, 2019: 8.92 quads 

• Total commercial electric energy use, 2019: 13.58 quads 

• Commercial electric source ratio, U.S. 2019: 2.92 

• Source electric energy factor (3413 Btu/kWh site) 9,957 Btu/kWh^2

Natural gas EUIs in the prototype buildings were converted to source energy using a factor of 1.088 Btu of source energy per Btu of site natural gas use, based on the 2019 national energy use estimate shown in Table 2 of the AEO 2020 as follows:

• Delivered total natural gas, 2019: 29.39 quads 

• Natural gas used in well, field, and pipeline: 2.58 quads 

• Total gross natural gas use, 2019: 31.97 quads 

• Total natural gas source ratio, U.S. 2019: 1.088 Btu source/Btu site 

• Source natural gas energy factor (100,000 Btu/therm site): 108,800 Btu/therm

To calculate the energy cost, DOE relied on national average commercial building energy prices based on EIA statistics for 2019 in Table 3, “Energy Prices by Sector and Source,” of the AEO 2020 for commercial sector natural gas and electricity of:

• $0.1052/kWh of electricity 

• $7.79 per 1000 cubic feet ($0.752/therm) of natural gas.

DOE recognizes that actual energy costs will vary somewhat by building type within a region, and even more across regions. However, the use of national average figures sufficiently illustrates energy cost savings and the effect on energy efficiency in commercial buildings, as is the purpose of the DOE determination.

Carbon emissions in the quantitative analysis are based on the source energy consumption on a national scale. Carbon emission metrics are provided by the U.S. Environmental Protection Agency (EPA) Greenhouse Gas Equivalencies Calculator^3. The Greenhouse calculator reports the national marginal carbon emission conversion factor for electricity at 7.07 x 10^-4 metric tons carbon dioxide (CO_2)/kWh. For natural gas, the carbon emission conversion factor is 0.0053 metric tons CO_2/therm. Table 4.2 summarizes the carbon emission factors.

### Table 4.2. Carbon Emission Factors by Fuel Type

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2014%20-%20Table%204.2.%20Carbon%20Emission%20Factors%20by%20Fuel%20Type.PNG)

On January 20, 2021, President Biden issued Executive Order (E.O.) 13990^4, which noted that it is essential that agencies capture the full costs of greenhouse gas emissions as accurately as possible, including by taking global damages into account and that doing so facilitates sound decision-making, recognizes the breadth of climate impacts, and supports the international leadership of the United States on climate issues. To that end, DOE is including estimates of the absolute cost and relative costs savings of greenhouse gas emissions associated with the building energy use examined in this analysis.

The principal greenhouse gas emission associated with commercial building energy use, as examined in this analysis, is CO2. DOE estimates the global social benefits of first year CO2 emission reductions using the SC-CO2 estimates presented in the Technical Support Document: Social Cost of Carbon, Methane, and Nitrous Oxide Interim Estimates under Executive Order 13990 (IWG 2021). These SC-CO2 estimates are interim values established under E.O. 13990 for use in benefit-cost analyses until an improved estimate of the impacts of climate change can be developed based on the best available science and economics. These SC-CO2 estimates are the same as those used in the Technical Support Document: Technical Update of the Social Cost of Carbon for Regulatory Impact Analysis Under Executive Order 12866 (IWG 2016), but are updated to 2020$. An unrounded value of $51.086 (2020$/Metric Ton CO2) is used in this analysis reflecting a SC-CO2 present value per metric ton of carbon dioxide emissions avoided in 2020 based on a 3% discount rate and the average global damage estimate from three integrated assessment models (IAMs).

Table 4.7 and Table 4.8 present the estimated percent energy and energy cost savings between the 2016 and 2019 editions of Standard 90.1 by building type and climate zone respectively. 

Overall, the analysis indicates that Standard 90.1-2019 will result in increased energy efficiency in commercial buildings. On a weighted national average basis, Standard 90.1-2019 saves 4.7% site energy, 4.3% of source energy, 4.3% of energy cost, and 4.2% of carbon emissions and SC-CO2. Weighted national average savings results by building type and climate zone are shown in Figure 4 and Figure 5. 

Of interest is the large site energy savings found in the Hospital prototype compared to source energy and cost savings. The majority of savings is due to Addendum v which requires acute care hospitals to recover chiller condenser heat to be used to offset space heating. This causes a large reduction in natural gas consumption, and a much smaller increase in electricity consumption required by the heat recovery chiller and pumping system (see Section B.2.5). Since the site-to-source conversion factor for electricity is almost three times that of natural gas and the cost per delivered Btu of electricity is about four times that of natural gas (see Section 4.2), the result is much higher savings for site energy than either of the other two metrics

### Table 4.3. Estimated Energy Use Intensity by Building Type – Standard 90.1-2016

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2015%20-%20Table%204.3.%20Estimated%20Energy%20Use%20Intensity%20by%20Building%20Type%20-%20Standard%2090.1-2016.PNG)

### Table 4.4. Estimated Energy Use Intensity by Building Type - Standard 90.1-2019

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2016%20-%20Table%204.4.%20Estimated%20Energy%20Use%20Intensity%20by%20Building%20Type%20-%20Standard%2090.1-2019.PNG)

### Table 4.5. Estimated Energy Use Intensity by Climate Zone – Standard 90.1-2016

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2017%20-%20Table%204.5.%20Estimated%20Energy%20Use%20Intensity%20by%20Climate%20Zone%20-%20Standard%2090.1-2016.PNG)

### Table 4.6. Estimated Energy Use Intensity by Climate Zone – Standard 90.1-2019 

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2018%20-%20Table%204.6.%20Estimated%20Energy%20Use%20Intensity%20by%20Climate%20Zone%20-%20Standard%2090.1-2019.PNG)

### Table 4.7. Estimated Percent Energy Savings between 2016 and 2019 Editions of Standard 90.1 – by Building Type

![](C:\Users\cscafa\Documents\Typora\Code Chapters\Images\Preliminary Energy Savings Analysis - ANSI-ASHRAE-IES 90.1-2019\Image 19 - Table 4.7. Estimated Percent Energy Savings between 2016 and 2019 Editions of Standard 90.1 - by Building Type.PNG)



​																										Percentage Savings by Building Type

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2020%20-%20Figure%204.%20Percentage%20Savings%20by%20Building%20Type%20from%2090.1-2016%20to%2090-1-2019.PNG)

##### Figure 4. Percentage Savings by Building Type from 90.1-2016 to 90.1-2019 

### Table 4.8. Estimated Percent Energy Savings between 2016 and 2019 Editions of Standard 90.1 – by Climate Zone

![](C:\Users\cscafa\Documents\Typora\Code Chapters\Images\Preliminary Energy Savings Analysis - ANSI-ASHRAE-IES 90.1-2019\Image 21 - Table 4.8. Estimated Percent Energy Savings between 2016 and 2019 Editions of Standard 90.1 - by Climate Zone.PNG)

​																			

​																			Percentage Savings by Climate Zone

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2022%20-%20Figure%205.%20Percentage%20Savings%20by%20Climate%20Zone%20from%2090.1-2016%20to%2090.1-2019.PNG)

##### Figure 5. Percentage Savings by Climate Zone from 90.1-2016 to 90.1-2019

### Section 4 Footnotes

1. Available at https://www.eia.gov/outlooks/aeo/ 

2. The final conversion value is calculated using the full seven digit values available in Table 2 of AEO 2020. Other values shown in the text are rounded.
3. See the EPA webpage at https://www.epa.gov/energy/greenhouse-gas-equivalencies-calculator. 
4. Exec. Order No. 13990, 86 Fed. Reg. 7037 (January 20, 2021) https://www.federalregister.gov/documents/2021/01/25/2021-01765/protecting-public-health-and-theenvironment-and-restoring-science-to-tackle-the-climate-crisis



## 5. References 

42 U.S.C. 6833. Chapter 42, U.S. Code, Section 6833. Available at http://www.gpo.gov/fdsys/pkg/USCODE-2011-title42/pdf/USCODE-2011-title42-chap81-subchapII.pdf.

42 U.S.C. 6831. Chapter 42, U.S. Code, Section 6831. Available at http://www.gpo.gov/fdsys/pkg/USCODE-2011-title42/pdf/USCODE-2011-title42-chap81-subchapII.pdf. 

83 FR 8463. 2018. Federal Register Volume 83, Number 39 (February 27, 2018). Page 8463 – 8465. U.S. Government Publishing Office, Washington, D.C. Available at https://www.regulations.gov/document?D=EERE-2017-BT-DET-0046-0008. 

ASHRAE. 2013. ANSI/ASHRAE Standard 169-2013. Climatic Data for Building Design Standards. American Society of Heating, Refrigerating, and Air-Conditioning Engineers, Atlanta, Georgia.

ASHRAE. 2016. ANSI/ASHRAE/IES 90.1-2016, Energy Standard for Buildings Except Low-Rise Residential Buildings. ASHRAE, Atlanta, GA.

ASHRAE. 2019. ANSI/ASHRAE/IES 90.1-2019, Energy Standard for Buildings Except Low-Rise Residential Buildings. ASHRAE, Atlanta, GA

BECP – U.S. Department of Energy, Building Energy Codes Program. 2020. Status of State Energy Code Adoption. Accessed February 14, 2020 at http://www.energycodes.gov/adoption/states. 

DOE. 2018. EnergyPlus Energy Simulation Software, Version 9.0.1. U.S. Department of Energy, Washington, D.C. Accessed August 29, 2019 at https://energyplus.net/downloads. 

DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu, J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1- 2016_Determination_TSD.pdf. 

DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models. 

EIA –U.S. Energy Information Administration. 2003. Commercial Buildings Energy Consumption Survey 2003. Energy Information Administration of U.S. Department of Energy, Washington, D.C. Available at http://www.eia.doe.gov/emeu/cbecs/contents.html. 

EIA – U.S. Energy Information Administration. 2020. Annual Energy Outlook 2020. Energy Information Administration of U.S. Department of Energy, Washington, D.C. Available at https:/./www.eia.gov/outlooks/aeo/. 

ICC – International Code Council. 2018. 2018 International Energy Conservation Code®. Washington D.C.

IWG - Interagency Working Group on Social Cost of Carbon. 2016. Technical Update of the Social Cost of Carbon for Regulatory Impact Analysis Under Executive Order 12866. United States Government. Available at https://www.epa.gov/sites/production/files/2016-12/documents/sc_co2_tsd_august_2016.pdf. 

IWG - Interagency Working Group on Social Cost of Carbon. 2021. Social Cost of Carbon, Methane, and Nitrous Oxide. Interim Estimates under Executive Order 13990. United States Government. Available at https://www.whitehouse.gov/wpcontent/uploads/2021/02/TechnicalSupportDocument_SocialCostofCarbonMethaneNitrousOxide.pdf. 

Lei, X, JB Butzbaugh, Y Chen, J Zhang, and MI Rosenberg. 2020. Development of National New Construction Weighting Factors for the Commercial Building Prototype Analyses (2003-2018). PNNL29787. Pacific Northwest National Laboratory, Richland, WA. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.

Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_Ma y2011_v00.pdf. 



# Appendix A: Addenda Not Quantified in Energy Savings Analysis

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2023%20-%20Appendix%20A%20-%20Addenda%20Not%20Quantified%20in%20Energy%20Savings%20Analysis%20-%2001.PNG)

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2024%20-%20Appendix%20A%20-%20Addenda%20Not%20Quantified%20in%20Energy%20Savings%20Analysis%20-%2002.PNG)

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2025%20-%20Appendix%20A%20-%20Addenda%20Not%20Quantified%20in%20Energy%20Savings%20Analysis%20-%2003.PNG)

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2026%20-%20Appendix%20A%20-%20Addenda%20Not%20Quantified%20in%20Energy%20Savings%20Analysis%20-%2004.PNG)

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2027%20-%20Appendix%20A%20-%20Addenda%20Not%20Quantified%20in%20Energy%20Savings%20Analysis%20-%2005.PNG)

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2028%20-%20Appendix%20A%20-%20Addenda%20Not%20Quantified%20in%20Energy%20Savings%20Analysis%20-%2006.PNG)

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2029%20-%20Appendix%20A%20-%20Addenda%20Not%20Quantified%20in%20Energy%20Savings%20Analysis%20-%2007.PNG)

# Appendix B: Modeling of Individual Addenda

This appendix details the modeling of the 17 addenda to Standard 90.1-2016 simulated for the quantitative analysis. They are a subset of the addenda listed in Table 4.1 and marked as “Included in Quantitative Analysis”. In the cases where individual addenda modify the same section of Standard 90.1, these addenda are discussed together. The procedures for implementing the addenda into the Standard 90.1-2016 and 90.1-2019 prototype models include identifying the changes to the prototypes required by each addendum, developing model inputs to simulate those changes, applying those changes to the prototype models, running the simulations, and extracting and post-processing the results. This section explains the addenda and their impact on energy savings, the modeling strategies, and the development of the simulation inputs for EnergyPlus. The terms “baseline” and “advanced” are used in some cases to describe the modeling of the addenda. The baseline case is Standard 90.1-2016 and the advanced case is Standard 90.1-2019. In some instances, a new addendum to Standard 90.1-2016 identifies the need for a change to baseline 2016 models. There are generally two reasons why a baseline change was necessary: (1) in the course of modeling an addendum, an opportunity to increase the accuracy of the simulation was identified and (2) to add additional detail to the models so that the impact of a particular addendum could be captured. For example, prior to the simulation of the 2019 Standard, ventilation in the Mid-rise and High-rise Apartment prototypes was changed from through the space air conditioning systems to through an exhaust-driven ventilator. This allows the accurate simulation of Addendum ay, which requires residential systems to have heat recovery

### B.1 Building Envelope Addenda 

#### B.1.1 Addendum aw: Fenestration U and SHGC

**Addendum Description.** Addendum aw revises the prescriptive U-factor and solar heat gain coefficient (SHGC) requirements in Tables 5.5-0 through 5.5-8 for vertical fenestrations and skylights. It also modifies the vertical fenestration categories from “Nonmetal,” “Metal fixed,” “Metal operable,” and “Metal entrance door” to “Fixed,” “Operable,” and “Entrance Door.” The adjusted categorization is independent of frame material type, provides increased consistency with the International Energy Conservation Code (IECC), and helps facilitate alignment of 90.1 and IECC criteria. The revised SHGC values for operable and vertical fenestrations are slightly lower than those for fixed ones, which is to acknowledge the fact that operable windows have a larger frame-to-glass ratio and therefore lower SHGC values with the same glazing type. The addendum generally reduces U-factor for fixed metal framed windows; however; it also increases the U-factor for non-metal framed windows. Since the predominant framing is metal in commercial construction, the average U-factor is reduced, in turn reducing heat loss and gain for commercial buildings, which provides an overall reduction in both annual and peak heating and cooling loads. SHGC is slightly reduced overall, contributing further to a reduction in cooling load and energy use.

**Modeling Strategy.** All the prototypes have vertical fenestration (i.e., windows), and four (Stand-alone Retail, Primary School, Secondary School, and Non-refrigerated Warehouse) have skylights, which are all modeled using U-factor and SHGC inputs to WindowMaterial:SimpleGlazingSystem objects in EnergyPlus. To capture the window requirements with different categorizations introduced by this addendum, weighting factors of different window categories as shown in Table B.1 were used to calculate weighted U-factor and SHGC values for each prototype based on recent market data from Ducker.^1 The weighting factors are slightly updated from those used in the previous analyses (Thornton et al. 2011). Although the required minimum ratio of visible transmittance (VT) to SHGC (VT/SHGC) is not changed by the addendum, the new SHGC values result in different VT inputs in the prototypes.

### Table B.1. Weighting Factors of Different Windows Categorized in 90.1-2016 and 90.1-2019

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2030%20-%20Table%20B.1.%20Weighting%20Factors%20of%20Different%20Windows%20Categorized%20in%2090.1-2016.PNG)

### B.2 Heating, Refrigerating, and Air-Conditioning Addenda 

#### B.2.1 Addendum a: Outdoor and Return Dampers

Addendum Description. Addendum a makes a few clarification changes such as modifying the term “ventilation air” to “outdoor air.” It also improves energy efficiency by requiring return dampers to meet Table 6.4.3.4.3, which means a lower leakage rate from return air to supply air than Standard 90.1-2016. This improves economizer operation by increasing the outside air entering the system during economizer mode, as leaky return air dampers result in mixing of some return air back into the mixed air, even when dampers are fully closed. In addition, an exception is added to Section 6.4.3.4.2. Without this exception, a system with continuous ventilation intake needs to have an outdoor air damper, which creates a pressure drop. With the exception, such a system without the outdoor air damper would have lower pressure drop and therefore less fan energy consumption.

Modeling Strategy. When air-side economizers are modeled in single-zone unitary systems in the baseline prototypes, their maximum fraction of outdoor over design supply air is modeled to be 70% based on field measurements for unitary systems (Davis et al. 2002), which limits the maximum outdoor air flow during economizer operation. With the lower leakage damper required by the addendum, the improvement in the economizer option is modeled as an increase in the maximum outdoor air fraction from 70% to 75%, which is approximated based on the relationship between damper leakage rates and opening positions of sample products. The savings were only captured for single-zone systems with economizers. In some systems, the design outdoor air flow fraction is already higher than 70% due to zone exhaust or ventilation needs; therefore, the impacts of the addendum on these systems are not modeled. Similarly, for multiple-zone variable air volume (VAV) systems, the modeled maximum outdoor air fraction is already 100%; therefore, the impacts on these are not captured. 

Although the added exception to Section 6.4.3.4.2 could theoretically result in a pressure drop reduction for fans with continuous operation, the Fan Power Limitation calculation method is used in the prototypes to calculate the fan pressure drop, which only allows pressure adjustments for devices listed in Table 6.5.3.1-2 Fan Power Limitation Pressure Drop Adjustment. Because the outdoor air dampers are not in the table, the energy savings impacts were not captured. 

#### B.2.2 Addendum g: Occupied Standby Controls

**Addendum Description.** Standard 90.1-2016 Section 9.4.1.1 (see Table 9.6.1) already requires occupancy sensors for lighting control in certain spaces, but the available occupancy status is not required to control heating, ventilating, and air conditioning (HVAC) systems except for hotel/motel guest rooms (see Section 6.3.3.3.5). Standard 62.1-2016, referenced by Standard 90.1-2019, introduced a new definition for occupied-standby mode: when a zone is scheduled to be occupied and an occupant sensor indicates zero population within the zone. It now allows outside air ventilation to be shut off in occupiedstandby mode for many occupancy categories including office and conference/meeting spaces (see Note H in Table 6.2.2.1 Minimum Ventilation Rates in Breathing Zone in Standard 62.1-2016). Addendum g requires zones that already have occupancy sensors and qualify for the occupied-standby mode to automatically enter an occupied standby mode, during which the zones should have a heating and cooling thermostat setback of 1°F and should completely shut off HVAC supply air within the deadband.

Addendum g provides energy savings for VAV systems by significantly reducing deadband airflow and thereby reducing fan, cooling, and reheat energy during the occupied-standby mode. Before this addendum, the full minimum amount of air was delivered to empty zones during the occupied-standby mode, resulting in excessive reheat to maintain temperature. Energy is saved by reducing reheat, primary air cooling, and fan use for unneeded airflow. Single-zone, dedicated outdoor air systems (DOAS) and other HVAC systems experience similar savings through shut off of airflow to temporarily unoccupied spaces unless there is a demand for thermal conditioning.

**Modeling Strategy.** Each thermal zone in the prototypes is mapped to an occupancy category defined in Table 6.2.2.1 in Standard 62.1-2016 and a space type defined in Table 9.6.1 in Standard 90.1-2019. The two were crossed checked to identify the zones that are required to have occupancy sensors for lighting control and their occupancy category qualifies for occupied-standby mode. They include enclosed office, conference/meeting, corridor, and lobby spaces. Because lobby and corridor spaces are not expected to be often in occupied-standby mode, the savings to these were ignored. For prototypes without detailed space type zoning such as the three office prototypes, selected zones were designated to represent the collective impacts on the prototypes.

The occupancy schedules of the impacted zones were adjusted to have a few hours of occupied-standby mode per day as baseline enhancements based on occupancy profile data from literature and engineering judgment. In the advanced models, the thermostat schedules were set to have the setback of 1°F during the standby hours. During occupied-standby mode, the single-zone HVAC systems were modeled with the supply air flow cycling with thermal load and not providing ventilation. For multiple-zone VAV systems, standby mode was modeled with the minimum VAV box damper position and the zone ventilation set to zero that results in system outdoor air flow reduction through the Ventilation Rate Procedure. The impacted prototypes include Small Office, Medium Office, Large Office, Primary School, Secondary School, Outpatient Healthcare, Small Hotel, Mid-Rise Apartment, and High-Rise Apartment.

#### B.2.3 Addenda h and ay: ERV Sizing and Residential Energy Recovery

**Addendum Description.** Standard 90.1-2016 already has requirements for exhaust air energy recovery for ventilation systems based on the design supply fan airflow rate and the ratio of outdoor airflow rate to fan supply airflow rate at design conditions. Dwelling units are subject to the criteria in Table 6.5.6.1-2 Exhaust Air Energy Recovery Requirements for Ventilation Systems Operating Greater than or Equal to 8000 Hours per Year. There has been confusion as to whether heating or cooling design should be used for sizing an energy recovery ventilator (ERV). 

Addendum h clarifies that the ERV equipment should meet the greater enthalpy recovery ratio (ERR) of either heating or cooling, unless one mode is specifically excluded for the climate zone by exception. This addendum is primarily a clarification.

Addendum ay provides new requirements for the nontransient dwelling unit (apartment) ERV that are distinct from other commercial buildings. Dwelling unit energy recovery uses different equipment than general commercial spaces and has a different cost effectiveness, so the addenda resulted in the ERV being required in more climate zones than under the commercial requirements. Based on the SSPC 90.1 analysis, climate zone 3C is completely exempt, while the energy recovery device selection is based on heating only in climate zones 4 through 8 and cooling only in climate zones 0 through 2. Climate zones 3A and 3B must meet both heating and cooling requirements. Smaller apartments—less than 500 square feet—are exempt in climate zones 0 through 3 and 4C and 5C.

The ERV provides energy savings by pre-heating or pre-cooling incoming outside air for ventilation using the heat energy in the exhaust air stream. Pre-treatment of the outside air reduces the energy use by the heating and cooling systems. While there is some increase in fan energy use, this is partially offset by reduced exhaust fan operation for ventilation. Overall, in the climate zones where it is required, exhaust air energy recovery will save more heating and cooling energy than the fan energy increase. The addendum specifies an enthalpy recovery ratio of at least 50% at cooling design conditions and at least 60% at heating design conditions. There are several exceptions to these requirements. The addendum increases the number of climate zones and situations where exhaust air energy recovery is required in apartments, dormitories, and residential institutions.

**Modeling Strategy.** All apartment units modeled in the Mid-Rise Apartment and High-Rise Apartment prototypes meet the definition of nontransient dwelling unit and their sizes are all above 500 square feet. Continuous ventilation of 55 cubic feet per minute (cfm) is provided to each dwelling unit. To better represent the typical design practice, the prototypes were recently modified from supplying ventilation airflow through the unitary air conditioner in the Mid-Rise Apartment and the water source heat pump for the High-Rise Apartment to having a local exhaust-driven ventilator in each unit. In the enhanced models, space conditioning systems cycle with thermal loads. The ventilator fan airflow rate (i.e., the outdoor airflow rate) is 55 cfm. Without an ERV, the fan power of the ventilator is estimated to be 44 Watts per unit, which is modeled with fan efficiency and pressure drop inputs in the simulation model. When an ERV is installed, an additional pressure drop is approximated to result in added fan power of 51 Watts based on a review of residential heat/energy recovery ventilator products. 

The baseline prototypes, as shown in Table B.2, are required to have heat recovery ventilators (HRV) or ERVs in colder and dry climate zones. Addendum ay now requires all dwelling units to have ERVs except for climate zone 3C, and it also has different minimum ERRs for heating and cooling, as summarized in Table B.2. 

EnergyPlus requires inputs in terms of heat recovery effectiveness. In order to convert the ERR values at local design conditions to effectiveness, representative data from equipment manufacturers with both ERR and effectiveness were reviewed. Both Addenda h and ay specify ERR at the local design condition rather than at an Air Conditioning, Heating, and Refrigeration Institute (AHRI) standard rating condition. Some adjustment factors from rated ERR to that at the local design conditions were derived from the product review, and these were used to calculate climate-specific heat recovery effectiveness inputs as shown in Table B.3. 

### Table B.2. The Modeled ERVs in the Mid-Rise and High-Rise Apartments for 90.1-2016 and 90.1- 2019

![](https://storage.googleapis.com/codify-public-data/images/ASHRAE/Preliminary%20Energy%20Savings%20Analysis%20-%20ANSI-ASHRAE-IES%2090.1-2019/Image%2031%20-%20Table%20B.2.%20The%20Modeled%20ERVs%20in%20the%20Mid-Rise%20and%20High-Rise%20Apartments%20for%2090.1-2016%20and%2090.1-2019.PNG)

### Table B.3 Heat Recovery Effectiveness for Standard 90.1-2016 and 90.1-2019 Based on Required Design EER for Mid-Rise and High-Rise Apartment Prototypes

![](C:\Users\cscafa\Documents\Typora\CODECH~1\Images\PRELIM~1.1-2\IMAGE3~3.PNG)

#### B.2.4 Addendum k: Hotel/Motel HVAC Guest Room Controls

**Addendum Description.** Standard 90.1-2016 already requires hotel/motel guest rooms to have automatic setback thermostat setpoint and shut off ventilation for rooms that are either rented and unoccupied, or unrented and unoccupied. Addendum k clarifies the language by calling out the two modes with the same intent, and the clarification does not have quantifiable energy impacts. The addendum saves a little bit more energy by reducing the time-out period for unoccupied indication from 30 minutes to 20 minutes. Consequently, there will be 10 minutes more per cycle with reduced ventilation and setback heating and cooling, reducing energy use.

**Modeling Strategy.** The baseline Small Hotel and Large Hotel prototypes were already modeled to meet the control requirements through thermostat and ventilation schedules. The schedules in their advanced models were slightly adjusted to capture the added savings from the reduced time-out period.

#### B.2.5 Addenda v and bd: Heat Recovery Chiller and Its Efficiency

Addendum Description. Addendum v adds a new code section that requires acute inpatient hospital mechanical systems to include heat recovery for space conditioning in all climate zones except 6B, 5C, 7 and 8. The requirement is limited to hospitals that include spaces that are used on a 24-hour basis and have an installed total design chilled water capacity at design conditions that exceed 300 tons (1,100 kW). The cooling capacity of the heat recovery system is required to be 7% of the total design chilled water capacity at peak design conditions.

Addendum bd adds new minimum performance requirements for air- and water-cooled heat pump chillers. The new requirements are split between two categories: cooling-only performance and heating operation. While cooling-only requirements have been defined as being the same as defined in Table 6.8.1-3 less 5% (to take into account the impact of additional hardware needed for heat recovery), the heating performance of these machines is described by three new metrics defined in AHRI Standard 550/590: heating coefficient of performance (COP_H), heat recovery coefficient of performance (COP_HR) and simultaneous heating and cooling coefficient of performance (COP_SHC).

**Modeling Strategy.** The only prototype that is targeted by the language in Addendum v is the Hospital. As per the addendum description, since the total design chilled water capacity at design conditions exceeds 300 tons in all climate zones, heat recovery chillers were modeled in all Hospital models except in 6B, 5C, 7 and 8.

Different configurations can be employed with a heat recovery chiller, such configurations include “preferential loading” or “sidestream.” In the “preferential loading” configuration, the chiller is in parallel with the other chillers, whereas in the “sidestream” configuration, the heat recovery chiller is placed in series, ahead of the other chillers; it pre-cools some of the water returning from the cooling coils. This configuration is typically preferred and hence was chosen for modeling the impact of Addendum v.

Heat recovery chillers can have a single or a double condenser bundle. The former allows the chiller to transfer the condenser heat to a hot water loop, whereas the latter allows the chiller to transfer heat to both a hot and a condenser water loop. By having the ability to reject heat to a condenser loop, the chiller heat transferred to the hot water loop can be modulated to not operate above a specific inlet water temperature and/or controlled to meet a setpoint. A double-bundled chiller was modeled to estimate the impact of Addendum v. 

In EnergyPlus, most chiller objects have heat recovery capabilities whether it is through the condenser bundle or through a dedicated heat recovery bundle (double-bundled chiller). To model such a configuration, that is a “sidestream” double-bundled chiller, heat is recovered from the chiller through a dedicated heat recovery loop which is transferred to the hot water loop using an ideal water heater with (with 100% efficiency, acting as an ideal fluid-to-fluid heat exchanger). The second bundle of the chiller is connected to the condenser water loop.

To benefit from heat recovery, a hot water loop setpoint reset strategy was implemented: 140°F at 20°F outdoor air dry-bulb temperature moving linearly to 120°F at 50°F outdoor air dry-bulb temperature. A reset strategy was also implemented for the chilled water loop: 44°F at 70°F outdoor air dry-bulb moving linearly to 48°F at 55°F outdoor air dry-bulb. Ideally, the heat recovery chiller operation would be controlled based on the desired water temperature leaving the heat recovery bundle, but this strategy is not currently available in EnergyPlus. As a solution, the heat recovery chiller was simulated to provide a maximum water temperature of 120°F and controlled based on the return water temperature and hot water loop load relative to the chiller heat recovery output to minimize excess heat rejection. This control strategy was implemented in an EnergyPlus energy management system (EMS) program. 

#### B.2.6 Addendum ap: SAT Reset

**Addendum Description.** HVAC systems with simultaneous heating and cooling (typically multiple-zone VAV systems) were previously required to provide supply air temperature (SAT) reset except in climate zones 0A through 3A. In these climate zones, several approaches can successfully dehumidify the outside air while still providing SAT reset and reducing reheat energy use. Addendum ap extends the requirement for SAT reset to the warm and humid climate zones where it was previously excepted. The dehumidification requirements of addendum ap can be met with either a separate outside air cooling coil or alternative approaches including bypassing return air around the cooling coil, a dedicated outside air system, or series heat recovery. 

Units smaller than 3000 cfm are excepted from SAT reset in climate zones 0A, 1A and 3A, with units smaller than 10,000 cfm excepted in 2A. There are also requirements that the system is designed to allow simultaneous SAT reset and dehumidification with one of the strategies discussed above. 

Supply air temperature reset saves significant heating energy in VAV reheat systems that require minimum airflow for ventilation. That savings is higher in northern climate zones than in climate zones 0A through 3A, which were previously excepted because outside air dehumidification—typically performed with a low dewpoint on the supply air—is required much of the year. Dehumidification can be achieved more efficiently by separately dehumidifying the outside air, as it reduces the total volume of air that must be cooled, significantly reducing cooling energy use in all the warm and humid climate zones and allowing SAT reset that reduces reheat energy use.

**Modeling Strategy.** Seven prototypes have multiple-zone VAV systems, and only Hospital and Outpatient Healthcare include a few air handling units (AHUs) with active dehumidification control modeled with a zone humidistat that triggers the central cooling coils to reduce the setpoint, increasing latent cooling during dehumidification. These AHUs are not modeled with SAT reset for all climates because its interaction with the dehumidification controls and the energy use cannot be captured using the prototype models without significant custom modeling and testing. All other VAV systems are modeled with SAT reset except for 0A, 1A, 2A, and 3A, which meet the current SAT reset requirements and exceptions in Standard 90.1-2016.

To capture the savings to the AHUs without active dehumidification control, the sample HVAC system designs in the Informative Note in Addendum ap were not used. It was found that simply adding outdoor-air-temperature-based SAT reset controls to the VAV AHUs in Climate Zones 0A, 1A, 2A, and 3A was sufficient to estimate savings and did not cause much increase to the indoor humidity level.

#### B.2.7 Addenda au, cm, and co: DDC VAV Minimum Damper and Simplified Ventilation Procedure

Addendum Description. Addendum co reflects the periodic update of Standard 90.1 normative references. It updates many references with new effective dates and adds some new references. One of them (i.e., the Addendum f to Standard 62.1-2016, Ventilation for Acceptable Indoor Air Quality), in particular, creates a “Simplified Procedure” to determine system ventilation efficiency. Addenda au and cm take advantage of the changes in Standard 62.1 to reduce the minimum airflow required in VAV boxes and outdoor air intake of the AHUs; hence, these reduce energy used to condition outdoor air intake and reheat of cooled primary air. 

Addenda au and cm refer to this new minimum primary airflow rate to replace the provision in Standard 90.1 that allows VAV box minimum setpoints to be 20% of the design supply air rate. Outdoor air rates for zones with moderate occupancy density, such as offices, are generally much lower than 20% of the design supply air rate, but designers often need a higher percentage or an oversized VAV box when they follow the system ventilation efficiency specified in Standard 62.1 and its Normative Appendix A Multiple-zone System Ventilation Efficiency. With these addenda, Appendix A in Standard 62.1 becomes an alternative to the Simplified Procedure, by which designers no longer need to calculate what minimum rates are required using the multiple spaces equations in Appendix A. They now can set the minimum primary airflow to be 1.5 times the ventilation zone airflow. The system ventilation efficiency from the Simplified Procedure is generally higher than that calculated using Appendix A, which means the outdoor air intake through the AHU is less. Moreover, using percentages to determine minimums is problematic because VAV boxes are almost always oversized due to conservative load assumptions for occupants, lights, plug loads, etc. It is not unusual for boxes to be sized three or more times larger than they need to be, as was found in ASHRAE RP-1515 “Thermal and air quality acceptability in buildings that reduce energy by reducing minimum airflow from overhead diffusers.” (Arens et al. 2015) RP-1515 showed that even if the minimums were set to 20% instead of 30%, excess minimum air would have been supplied due to the oversized cooling maximum box sizing, wasting fan energy, reheat energy, and cooling energy.

In summary, Addenda au and cm save energy by 1) reducing outdoor air intake at the central system; and 2) reducing the actual airflow minimums in VAV boxes using the cfm-based approach rather than percentage-based minimums previously used in 90.1. When the minimum airflow in VAV boxes is reduced, less air volume needs to be reheated, saving both cooling and heating energy.

**Modeling Strategy.** There are 7 prototype buildings with multiple-zone VAV systems (i.e., Medium Office, Large Office, Primary School, Secondary School, Outpatient Healthcare, and Hospital). Section 2.2.6 in the PNNL report Enhancements to ASHRAE Standard 90.1 Prototype Building Models (Goel et al. 2014) describes the modeling strategy used in the baseline prototypes to calculate system ventilation efficiency using Appendix A of Standard 62.1-2013. Where the efficiency is lower than 0.6, VAV box minimums of the critical zones are adjusted from 20% to be higher values to reach a target efficiency of 0.6. Then, the design outdoor air intake is determined using this efficiency and can be dynamically reset during the operation using the dynamic efficiency reflecting the zone loads at each time step. For VAV systems serving low occupancy density zones, the VAV box minimums remain at 20%.

In the advanced prototypes, the VAV box minimum, system ventilation efficiency, and design and operation outdoor air intake are based on different calculations as required by Addenda au and cm and the referenced Addendum f to Standard 62.1-2016. The VAV box minimum (Vpz-min) is changed to 

V_pz-min = V_oz × 1.5

Where, 

V_pz-min is minimum primary airflow, and

V_oz is ventilation zone airflow.

The Simplified Procedure allows the system ventilation efficiency and the corresponding outdoor air intake flow to be determined in accordance with the following equations

E_v = 0.88 * D + 0.22 for D<0.60

E_v = 0.75 for D≥0.60

V_ot = V_ou / E_v

Where,

E_v is the system ventilation efficiency, and 

D is the occupancy diversity ratio,

V_ot is the design outdoor air intake flow

V_ou is the uncorrected outdoor air intake. 

To simplify the calculation, we assumed D always to be greater than 0.6 for all VAV systems in the prototypes. The change in Ev from 0.6 to 0.75 results in a significant reduction in the design outdoor air intake flow. Although both editions require Multiple-Zone VAV System Ventilation Optimization Control, also known as dynamic ventilation reset, in Section 6.5.3.3 of Standard 90.1, the design outdoor air intake flow serves a maximum outdoor air, which leads to energy reduction. The dynamic ventilation reset can be modeled using native EnergyPlus controls, which are able to follow the Normative Appendix A Multiple-zone System Ventilation Efficiency in Standard 62.1-2016 during the operational hours. 

PNNL consulted with the SSPC 90.1 Mechanical Subcommittee experts and clarified that Appendix A is intended to be used during building operation for 90.1-2019. The reduced design outdoor air intake flow Vot calculated with the Simplified Procedure should be used as the maximum outside airflow for the dynamic ventilation reset, except for economizer mode, and the maximum is implemented in the prototypes through an EMS program. 

#### B.2.8 Addendum be: CRAC Unit Efficiencies

Addendum Description. Addendum be clarifies that the computer room air conditioners listed in Table 6.8.1-11 are floor mounted computer room units. Efficiency requirements were modified to align with current industry levels. The addendum also adds a new Table 6.8.1-19 that covers small ceiling-mounted computer room units.

**Modeling Strategy.** Computer rooms and IT closets were added to the Large Office prototype as part of an enhancement in 2014 (Goel et al. 2014). Computer room air conditioning (CRAC) units were modeled as water source heat pumps (WSHP) to simulate a water-cooled air conditioner during its debut into the prototypes, and the modeled efficiency was based on Standard 90.1-2010 efficiency requirements. Seasonal coefficient of performance (SCOP) was converted to coefficient of performance (COP) inputs along with performance curves that correspond to the WSHP configurations used in EnergyPlus.

The CRAC unit efficiency requirements were introduced in 90.1-2010 and were updated in 2013 and 2016; however, these interim changes were not included in the prior analysis because there was pending federal rulemaking. The analysis of Addendum be includes the change to the 90.1-2019 efficiencies. The baseline and improved COP for the CRAC units in the basement computer rooms and IT closets is based on typical equipment sizes used in data centers, even though the EnergyPlus model thermal zoning grouped areas that would be served by multiple CRAC units into a large thermal zone and modeled them as one unit.

This addendum saves energy by reducing the compressor energy needed to transfer heat from the data center area and reject it outside. Because there is less compressor heat to reject, there is also a reduction in the fan use in the dry cooler that provides heat rejection for the water cooled CRAC units.

#### B.2.9 Addendum bq: Heat Rejection Efficiency

Addendum Description. Addendum bq raises the minimum efficiencies for axial and centrifugal fan evaporative condensers due to a change in the rating fluid to R-448A from R-507A, with R-448A having a lower Global Warming Potential (GWP). The addendum also adds axial fan, air cooled fluid coolers (better known as dry coolers) to Table 6.8.1.7. The addendum saves energy for buildings with heat rejection equipment.

Modeling Strategy. The minimum efficiency requirement for dry coolers introduced by this addendum impacts the Large Office prototype. The dry cooler in the Large Office prototype is modeled using the FluidCooler:TwoSpeed object. Since the dry cooler efficiency is not a direct EnergyPlus input, modeled efficiency must be calculated as: 

Dry Cooler efficiency = pump (gpm) / fan (bhp),

Where, 

fan(bhp) = fan (hp at high speed) * 0.9.

The pump flow rate is dependent on the loads it serves, and the dry cooler serves the computer rooms and IT closets, in which the loads remain relatively constant across different climate zones. Per suggestions from SSPC 90.1 Mechanical Subcommittee experts, the baseline efficiency is assumed to be 4.0 gpm/hp and that for the advanced model is 4.5 gpm/hp based on Addendum be

### B.3 Lighting Addenda 

#### B.3.1 Addenda bb and cg: LPD Values

**Addendum Description.** Addendum bb modifies the lighting power density (LPD) allowances using the space-by-space method. This addendum results in changes in Table 9.6.1. Addendum cg modifies the lighting power allowances using the building area method. The values from Addendum bb (Table 9.6.1, space-by-space) were used by the SSPC 90.1 Lighting Subcommittee to update Table 9.5.1, building area method as part of Addendum cg. The changes in LPD are the result of improving lighting technology, changes in lighting baseline (model is 100% LED), changes to Illuminating Engineering Society (IES) recommended light levels, changes to space geometry assumptions, and additional room surface reflectance values. The addenda save energy in multiple ways. There is direct lighting power reduction. In addition, the reduced lighting power reduces the internal gains which reduces cooling loads and saves cooling energy. In some climate zones, the reduction in lighting power results in an increased need for heating during colder outside conditions, so there may be an increase in heating energy use. These three impacts are combined for a net savings of building energy.

**Modeling Strategy.** Addenda bb and cg collectively affect all prototypes. The following describes how the appropriate LPD allowance is chosen for the prototype buildings:

1. The Large Office, Medium Office, and Small Office prototypes use the office building LPD allowance from the building area method (Table 9.5.1). Similarly, the basement zone in the Large Hotel, Hospital, and the office zone in the Non-refrigerated Warehouse use the LPD allowance from the building area method.

2. Most other zones in the prototypes are mapped to a single space-by-space category and the LPD allowance from that category is used directly.

3. A few zones in the prototypes (for example, the Back Space zone in the Stand-alone Retail prototype) are considered a mix of two or more space types; in such cases, the NC3 database (Richman et al. 2008) is used to determine the mix of spaces and their proportion. This weighting is then applied to determine a single LPD allowance for those spaces

4. A room cavity ratio adjustment has been applied to a few spaces such as corridors, and exercise rooms.

Using these rules and the values in Addenda bb and cg, the LPD allowances for all prototypes and zones were determined. The design LPD allowance is modeled in EnergyPlus as a direct input to the zone general lighting object.

#### B.3.2 Addendum cw: Continuous Dimming Control

**Addendum Description.** Addendum cw changes daylight responsive requirements from either continuous dimming or stepped dimming to continuous dimming for all spaces. This measure saves energy because a stepped control cannot switch to the next lower power level until enough daylight is available to maintain the desired light level. This results in a period between steps where more than the required light level is maintained, resulting in a higher average power level that would be achieved with continuous dimming that adjusts the power smoothly to maintain just the needed lighting level. There is also a modest impact on HVAC energy use similar to the LPD reduction addenda.

**Modeling Strategy.** Several prototype models already have stepped daylighting control for either top lighting or side lighting, including Small, Medium, and Large Offices, Stand-alone Retail, Primary and Secondary Schools, Outpatient Healthcare, Hospital, Small and Large Hotels, Warehouse, and Quick Service and Full Service Restaurants. This addendum affects all of them. The control type in the Energyplus prototype was changed from three steps (i.e., power fraction of 0.66, 0.33, and 0) to ContinousOff (proportionally reduces the lighting power as the daylight increases until a minimum power fraction of 0.2). The lights will be completely off when the daylight reaches the target illuminance level. 

### Appendix B Footnotes:

1. Detailed market data from https://www.ducker.com/ were processed by the SSPC90.1 Envelope Subcommittee. 

### B.4 Appendix B References 

Arens, E., H. Zhang, T, Hoyt, S. Kaam, J. Goins, F. Bauman, Y. Zhai, T.Webster, B. West, G. Paliaga, J. Stein, R. Seidl, B. Tully, J. Rimmer, and J. Toftum. 2012. Thermal air quality acceptability in buildings that reduce energy by reducing minimum airflow from overhead diffusers. Final report for ASHRAE RP1515. 

Davis R, P Francisco, M Kennedy, D Baylon, and B Manclark. 2002. Enhanced Operations & Maintenance Procedures for Small Packaged Rooftop HVAC Systems: Protocol Development, Field Review, and Measure Assessment. Ecotope for Eugene Water & Electric Board.

Glazer, J. 2016. RP-1651 -- Development of Maximum Technically Achievable Energy Targets for Commercial Buildings. Page 190, Final report for ASHRAE RP-1651. 

Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, V. Mendon. 2014. Enhancements to ASHRAE Standard 90.1 Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf. 

Richman EE, E Rauch, J Knappek, J Phillips, K Petty, and P Lopez-Rangel. 2008. “National Commercial Construction Characteristics and Compliance with Building Energy Codes: 1999-2007.” 2008 ACEEE Summer Study on Energy Efficiency in Buildings, ACEEE Publications, Washington D.C.

Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_Ma y2011_v00.pdf. 
